<!DOCTYPE html>
<html lang="es"><head>
<meta http-equiv="content-type" content="text/html; charset=UTF-8"><style type="text/css">.tippy-touch{cursor:pointer!important}.tippy-notransition{-webkit-transition:none!important;transition:none!important}.tippy-popper{max-width:350px;-webkit-perspective:700px;perspective:700px;z-index:9999;outline:0;-webkit-transition-timing-function:cubic-bezier(.165,.84,.44,1);transition-timing-function:cubic-bezier(.165,.84,.44,1);pointer-events:none}.tippy-popper[data-html]{max-width:96%;max-width:calc(100% - 20px)}.tippy-popper[x-placement^=top] .tippy-backdrop{border-radius:40% 40% 0 0}.tippy-popper[x-placement^=top] .tippy-roundarrow{bottom:-8px;margin:0 6px;-webkit-transform-origin:50% 0;transform-origin:50% 0}.tippy-popper[x-placement^=top] .tippy-roundarrow svg{position:absolute;left:0;-webkit-transform:rotate(180deg);transform:rotate(180deg)}.tippy-popper[x-placement^=top] .tippy-arrow{border-top:7px solid #333;border-right:7px solid transparent;border-left:7px solid transparent;bottom:-7px;margin:0 7px;-webkit-transform-origin:50% 0;transform-origin:50% 0}.tippy-popper[x-placement^=top] .tippy-backdrop{-webkit-transform-origin:0 100%;transform-origin:0 100%}.tippy-popper[x-placement^=top] .tippy-backdrop[data-state=visible]{-webkit-transform:scale(5.5) translate(-50%,25%);transform:scale(5.5) translate(-50%,25%);opacity:1}.tippy-popper[x-placement^=top] .tippy-backdrop[data-state=hidden]{-webkit-transform:scale(1) translate(-50%,25%);transform:scale(1) translate(-50%,25%);opacity:0}.tippy-popper[x-placement^=top] [data-animation=shift-toward][data-state=visible]{opacity:1;-webkit-transform:translateY(-10px);transform:translateY(-10px)}.tippy-popper[x-placement^=top] [data-animation=shift-toward][data-state=hidden]{opacity:0;-webkit-transform:translateY(-20px);transform:translateY(-20px)}.tippy-popper[x-placement^=top] [data-animation=perspective]{-webkit-transform-origin:bottom;transform-origin:bottom}.tippy-popper[x-placement^=top] [data-animation=perspective][data-state=visible]{opacity:1;-webkit-transform:translateY(-10px) rotateX(0);transform:translateY(-10px) rotateX(0)}.tippy-popper[x-placement^=top] [data-animation=perspective][data-state=hidden]{opacity:0;-webkit-transform:translateY(0) rotateX(90deg);transform:translateY(0) rotateX(90deg)}.tippy-popper[x-placement^=top] [data-animation=fade][data-state=visible]{opacity:1;-webkit-transform:translateY(-10px);transform:translateY(-10px)}.tippy-popper[x-placement^=top] [data-animation=fade][data-state=hidden]{opacity:0;-webkit-transform:translateY(-10px);transform:translateY(-10px)}.tippy-popper[x-placement^=top] [data-animation=shift-away][data-state=visible]{opacity:1;-webkit-transform:translateY(-10px);transform:translateY(-10px)}.tippy-popper[x-placement^=top] [data-animation=shift-away][data-state=hidden]{opacity:0;-webkit-transform:translateY(0);transform:translateY(0)}.tippy-popper[x-placement^=top] [data-animation=scale][data-state=visible]{opacity:1;-webkit-transform:translateY(-10px) scale(1);transform:translateY(-10px) scale(1)}.tippy-popper[x-placement^=top] [data-animation=scale][data-state=hidden]{opacity:0;-webkit-transform:translateY(0) scale(0);transform:translateY(0) scale(0)}.tippy-popper[x-placement^=bottom] .tippy-backdrop{border-radius:0 0 30% 30%}.tippy-popper[x-placement^=bottom] .tippy-roundarrow{top:-8px;margin:0 6px;-webkit-transform-origin:50% 100%;transform-origin:50% 100%}.tippy-popper[x-placement^=bottom] .tippy-roundarrow svg{position:absolute;left:0;-webkit-transform:rotate(0);transform:rotate(0)}.tippy-popper[x-placement^=bottom] .tippy-arrow{border-bottom:7px solid #333;border-right:7px solid transparent;border-left:7px solid transparent;top:-7px;margin:0 7px;-webkit-transform-origin:50% 100%;transform-origin:50% 100%}.tippy-popper[x-placement^=bottom] .tippy-backdrop{-webkit-transform-origin:0 -100%;transform-origin:0 -100%}.tippy-popper[x-placement^=bottom] .tippy-backdrop[data-state=visible]{-webkit-transform:scale(5.5) translate(-50%,-125%);transform:scale(5.5) translate(-50%,-125%);opacity:1}.tippy-popper[x-placement^=bottom] .tippy-backdrop[data-state=hidden]{-webkit-transform:scale(1) translate(-50%,-125%);transform:scale(1) translate(-50%,-125%);opacity:0}.tippy-popper[x-placement^=bottom] [data-animation=shift-toward][data-state=visible]{opacity:1;-webkit-transform:translateY(10px);transform:translateY(10px)}.tippy-popper[x-placement^=bottom] [data-animation=shift-toward][data-state=hidden]{opacity:0;-webkit-transform:translateY(20px);transform:translateY(20px)}.tippy-popper[x-placement^=bottom] [data-animation=perspective]{-webkit-transform-origin:top;transform-origin:top}.tippy-popper[x-placement^=bottom] [data-animation=perspective][data-state=visible]{opacity:1;-webkit-transform:translateY(10px) rotateX(0);transform:translateY(10px) rotateX(0)}.tippy-popper[x-placement^=bottom] [data-animation=perspective][data-state=hidden]{opacity:0;-webkit-transform:translateY(0) rotateX(-90deg);transform:translateY(0) rotateX(-90deg)}.tippy-popper[x-placement^=bottom] [data-animation=fade][data-state=visible]{opacity:1;-webkit-transform:translateY(10px);transform:translateY(10px)}.tippy-popper[x-placement^=bottom] [data-animation=fade][data-state=hidden]{opacity:0;-webkit-transform:translateY(10px);transform:translateY(10px)}.tippy-popper[x-placement^=bottom] [data-animation=shift-away][data-state=visible]{opacity:1;-webkit-transform:translateY(10px);transform:translateY(10px)}.tippy-popper[x-placement^=bottom] [data-animation=shift-away][data-state=hidden]{opacity:0;-webkit-transform:translateY(0);transform:translateY(0)}.tippy-popper[x-placement^=bottom] [data-animation=scale][data-state=visible]{opacity:1;-webkit-transform:translateY(10px) scale(1);transform:translateY(10px) scale(1)}.tippy-popper[x-placement^=bottom] [data-animation=scale][data-state=hidden]{opacity:0;-webkit-transform:translateY(0) scale(0);transform:translateY(0) scale(0)}.tippy-popper[x-placement^=left] .tippy-backdrop{border-radius:30% 0 0 30%}.tippy-popper[x-placement^=left] .tippy-roundarrow{right:-16px;margin:4px 0;-webkit-transform-origin:33.33333333% 50%;transform-origin:33.33333333% 50%}.tippy-popper[x-placement^=left] .tippy-roundarrow svg{position:absolute;left:0;-webkit-transform:rotate(90deg);transform:rotate(90deg)}.tippy-popper[x-placement^=left] .tippy-arrow{border-left:7px solid #333;border-top:7px solid transparent;border-bottom:7px solid transparent;right:-7px;margin:4px 0;-webkit-transform-origin:0 50%;transform-origin:0 50%}.tippy-popper[x-placement^=left] .tippy-backdrop{-webkit-transform-origin:100% 0;transform-origin:100% 0}.tippy-popper[x-placement^=left] .tippy-backdrop[data-state=visible]{-webkit-transform:scale(5.5) translate(33%,-50%);transform:scale(5.5) translate(33%,-50%);opacity:1}.tippy-popper[x-placement^=left] .tippy-backdrop[data-state=hidden]{-webkit-transform:scale(1.5) translate(33%,-50%);transform:scale(1.5) translate(33%,-50%);opacity:0}.tippy-popper[x-placement^=left] [data-animation=shift-toward][data-state=visible]{opacity:1;-webkit-transform:translateX(-10px);transform:translateX(-10px)}.tippy-popper[x-placement^=left] [data-animation=shift-toward][data-state=hidden]{opacity:0;-webkit-transform:translateX(-20px);transform:translateX(-20px)}.tippy-popper[x-placement^=left] [data-animation=perspective]{-webkit-transform-origin:right;transform-origin:right}.tippy-popper[x-placement^=left] [data-animation=perspective][data-state=visible]{opacity:1;-webkit-transform:translateX(-10px) rotateY(0);transform:translateX(-10px) rotateY(0)}.tippy-popper[x-placement^=left] [data-animation=perspective][data-state=hidden]{opacity:0;-webkit-transform:translateX(0) rotateY(-90deg);transform:translateX(0) rotateY(-90deg)}.tippy-popper[x-placement^=left] [data-animation=fade][data-state=visible]{opacity:1;-webkit-transform:translateX(-10px);transform:translateX(-10px)}.tippy-popper[x-placement^=left] [data-animation=fade][data-state=hidden]{opacity:0;-webkit-transform:translateX(-10px);transform:translateX(-10px)}.tippy-popper[x-placement^=left] [data-animation=shift-away][data-state=visible]{opacity:1;-webkit-transform:translateX(-10px);transform:translateX(-10px)}.tippy-popper[x-placement^=left] [data-animation=shift-away][data-state=hidden]{opacity:0;-webkit-transform:translateX(0);transform:translateX(0)}.tippy-popper[x-placement^=left] [data-animation=scale][data-state=visible]{opacity:1;-webkit-transform:translateX(-10px) scale(1);transform:translateX(-10px) scale(1)}.tippy-popper[x-placement^=left] [data-animation=scale][data-state=hidden]{opacity:0;-webkit-transform:translateX(0) scale(0);transform:translateX(0) scale(0)}.tippy-popper[x-placement^=right] .tippy-backdrop{border-radius:0 30% 30% 0}.tippy-popper[x-placement^=right] .tippy-roundarrow{left:-16px;margin:4px 0;-webkit-transform-origin:66.66666666% 50%;transform-origin:66.66666666% 50%}.tippy-popper[x-placement^=right] .tippy-roundarrow svg{position:absolute;left:0;-webkit-transform:rotate(-90deg);transform:rotate(-90deg)}.tippy-popper[x-placement^=right] .tippy-arrow{border-right:7px solid #333;border-top:7px solid transparent;border-bottom:7px solid transparent;left:-7px;margin:4px 0;-webkit-transform-origin:100% 50%;transform-origin:100% 50%}.tippy-popper[x-placement^=right] .tippy-backdrop{-webkit-transform-origin:-100% 0;transform-origin:-100% 0}.tippy-popper[x-placement^=right] .tippy-backdrop[data-state=visible]{-webkit-transform:scale(5.5) translate(-133%,-50%);transform:scale(5.5) translate(-133%,-50%);opacity:1}.tippy-popper[x-placement^=right] .tippy-backdrop[data-state=hidden]{-webkit-transform:scale(1.5) translate(-133%,-50%);transform:scale(1.5) translate(-133%,-50%);opacity:0}.tippy-popper[x-placement^=right] [data-animation=shift-toward][data-state=visible]{opacity:1;-webkit-transform:translateX(10px);transform:translateX(10px)}.tippy-popper[x-placement^=right] [data-animation=shift-toward][data-state=hidden]{opacity:0;-webkit-transform:translateX(20px);transform:translateX(20px)}.tippy-popper[x-placement^=right] [data-animation=perspective]{-webkit-transform-origin:left;transform-origin:left}.tippy-popper[x-placement^=right] [data-animation=perspective][data-state=visible]{opacity:1;-webkit-transform:translateX(10px) rotateY(0);transform:translateX(10px) rotateY(0)}.tippy-popper[x-placement^=right] [data-animation=perspective][data-state=hidden]{opacity:0;-webkit-transform:translateX(0) rotateY(90deg);transform:translateX(0) rotateY(90deg)}.tippy-popper[x-placement^=right] [data-animation=fade][data-state=visible]{opacity:1;-webkit-transform:translateX(10px);transform:translateX(10px)}.tippy-popper[x-placement^=right] [data-animation=fade][data-state=hidden]{opacity:0;-webkit-transform:translateX(10px);transform:translateX(10px)}.tippy-popper[x-placement^=right] [data-animation=shift-away][data-state=visible]{opacity:1;-webkit-transform:translateX(10px);transform:translateX(10px)}.tippy-popper[x-placement^=right] [data-animation=shift-away][data-state=hidden]{opacity:0;-webkit-transform:translateX(0);transform:translateX(0)}.tippy-popper[x-placement^=right] [data-animation=scale][data-state=visible]{opacity:1;-webkit-transform:translateX(10px) scale(1);transform:translateX(10px) scale(1)}.tippy-popper[x-placement^=right] [data-animation=scale][data-state=hidden]{opacity:0;-webkit-transform:translateX(0) scale(0);transform:translateX(0) scale(0)}.tippy-tooltip{position:relative;color:#fff;border-radius:4px;font-size:.9rem;padding:.3rem .6rem;text-align:center;will-change:transform;-webkit-font-smoothing:antialiased;-moz-osx-font-smoothing:grayscale;background-color:#333}.tippy-tooltip[data-size=small]{padding:.2rem .4rem;font-size:.75rem}.tippy-tooltip[data-size=large]{padding:.4rem .8rem;font-size:1rem}.tippy-tooltip[data-animatefill]{overflow:hidden;background-color:transparent}.tippy-tooltip[data-animatefill] .tippy-content{-webkit-transition:-webkit-clip-path cubic-bezier(.46,.1,.52,.98);transition:-webkit-clip-path cubic-bezier(.46,.1,.52,.98);transition:clip-path cubic-bezier(.46,.1,.52,.98);transition:clip-path cubic-bezier(.46,.1,.52,.98),-webkit-clip-path cubic-bezier(.46,.1,.52,.98)}.tippy-tooltip[data-interactive]{pointer-events:auto}.tippy-tooltip[data-inertia][data-state=visible]{-webkit-transition-timing-function:cubic-bezier(.53,2,.36,.85);transition-timing-function:cubic-bezier(.53,2,.36,.85)}.tippy-tooltip[data-inertia][data-state=hidden]{-webkit-transition-timing-function:ease;transition-timing-function:ease}.tippy-arrow,.tippy-roundarrow{position:absolute;width:0;height:0}.tippy-roundarrow{width:24px;height:8px;fill:#333;pointer-events:none}.tippy-roundarrow path{pointer-events:auto}.tippy-backdrop{position:absolute;will-change:transform;background-color:#333;border-radius:50%;width:26%;left:50%;top:50%;z-index:-1;-webkit-transition:all cubic-bezier(.46,.1,.52,.98);transition:all cubic-bezier(.46,.1,.52,.98);-webkit-backface-visibility:hidden;backface-visibility:hidden}.tippy-backdrop:after{content:"";float:left;padding-top:100%}body:not(.tippy-touch) .tippy-tooltip[data-animatefill][data-state=visible] .tippy-content{-webkit-clip-path:ellipse(100% 100% at 50% 50%);clip-path:ellipse(100% 100% at 50% 50%)}body:not(.tippy-touch) .tippy-tooltip[data-animatefill][data-state=hidden] .tippy-content{-webkit-clip-path:ellipse(5% 50% at 50% 50%);clip-path:ellipse(5% 50% at 50% 50%)}body:not(.tippy-touch) .tippy-popper[x-placement=right] .tippy-tooltip[data-animatefill][data-state=visible] .tippy-content{-webkit-clip-path:ellipse(135% 100% at 0 50%);clip-path:ellipse(135% 100% at 0 50%)}body:not(.tippy-touch) .tippy-popper[x-placement=right] .tippy-tooltip[data-animatefill][data-state=hidden] .tippy-content{-webkit-clip-path:ellipse(25% 100% at 0 50%);clip-path:ellipse(25% 100% at 0 50%)}body:not(.tippy-touch) .tippy-popper[x-placement=left] .tippy-tooltip[data-animatefill][data-state=visible] .tippy-content{-webkit-clip-path:ellipse(135% 100% at 100% 50%);clip-path:ellipse(135% 100% at 100% 50%)}body:not(.tippy-touch) .tippy-popper[x-placement=left] .tippy-tooltip[data-animatefill][data-state=hidden] .tippy-content{-webkit-clip-path:ellipse(25% 100% at 100% 50%);clip-path:ellipse(25% 100% at 100% 50%)}@media (max-width:360px){.tippy-popper{max-width:96%;max-width:calc(100% - 20px)}}</style>
  <meta charset="utf-8">
<meta http-equiv="x-ua-compatible" content="IE=11">
<meta name="description" content="Daruma Software The Quality Management Software">
<meta name="keywords" content="daruma, daruma software, quality management software">
<meta name="viewport" content="width=device-width, height=device-height, initial-scale=1">
<meta name="author" content="TiQal S.A.S">
<meta name="google" content="notranslate">
<meta name="robots" content="noindex">
  <title>EJECUTAR MANTENIMIENTO DEL SISTEMA ELÉCTRICO DE ENERGÍA [Ver. 7 // Rev. 02 // FV. 2025-05-20]</title>

  <link rel="apple-touch-icon" href="https://daruma.servicios.emcali.com.co/apple-touch-icon.png">
  <!-- CSS STYLESHEETS -->
                                      <link rel="stylesheet" type="text/css" media="all" href="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/normalize.css">
<link rel="stylesheet" type="text/css" media="screen" href="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/plugin.min.css">
<link rel="stylesheet" type="text/css" media="all" href="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/report.min.css">
<link rel="stylesheet" type="text/css" media="all" href="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/reports_layout.min.css">
<link rel="stylesheet" type="text/css" media="screen" href="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/report-layout-ds.min.css">
<link rel="stylesheet" type="text/css" media="screen" href="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/skin-blue.min.css">
<link rel="stylesheet" type="text/css" media="screen" href="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/jpdf.css">
<link rel="stylesheet" type="text/css" media="screen" href="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/new_document_layout.min.css">
<link rel="stylesheet" type="text/css" media="all" href="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/app.min.css">
<link rel="stylesheet" type="text/css" media="all" href="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/content.css">
<link rel="stylesheet" type="text/css" media="screen" href="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/sweetalert.css">
<link rel="stylesheet" type="text/css" media="screen" href="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/toastr.min.css">
<link rel="stylesheet" type="text/css" media="screen" href="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/font-awesome.min.css">
<link rel="stylesheet" type="text/css" media="all" href="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/document_view.css">
<link rel="stylesheet" type="text/css" media="screen, print" href="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/ionicons.min.css">

  <script type="text/javascript">
/*jshint eqeqeq:false */
(function (window) {
  'use strict';

  /**
   * Creates a new Ui instance.
   *
   * @constructor
   */
  function I18N(catalogue) {
    this.catalogue = catalogue || JSON.parse('{"Select":"Seleccionar","Links":"Links","Are you sure?":"Esta usted seguro?","You must at least select one item.":"Usted deber\u00eda seleccionar al menos un \u00edtem para esta acci\u00f3n.","Smart-code helper":"Asistente de C\u00f3digos Inteligentes","Tools":"Herramientas","Loading...":"Cargando...","Submitting":"Guardando...","Width":"Ancho","Height":"Alto","update":"Modificar","Stroke Style":"Color de l\u00ednea","Fill Style":"Color de relleno","Line Width":"Ancho de l\u00ednea","Left":"Izquierda ","Center":"Centro","Right":"Derecha","Filemanager":"Administrador de archivos","bar":"Gr\u00e1fico de barras","bar-h":"Gr\u00e1fico de barras horizontal","bar-stack":"Gr\u00e1fico de barras apilado","bar-h-stack ":"Gr\u00e1fico de barras apilado horizontal","bar-stack-h":"Gr\u00e1fico de barras apilado horizontal","line":"Gr\u00e1fico de lineas","area":"Gr\u00e1fico de \u00e1reas","pie":"Gr\u00e1fico tortas","scatter":"Gr\u00e1fico de puntos","Table insertion wizard":"Asistente de tablas de datos","Chart insertion wizard":"Asistente de Gr\u00e1ficos","Report query template":"Plantilla de b\u00fasqueda","Chart types":"Tipo de gr\u00e1fico","Chart colors":"Colores de series","Dimensions":"Dimensiones","Horizontal axis":"Eje horizontal","Vertical axis":"Ejes verticales","Size automatic":"Tama\u00f1o autom\u00e1tico","automatic":"autom\u00e1tico","edit":"Editar","Close modal":"Cerrar","Save modal":"Guardar","Save and add modal":"Guardar y crear otro","Warning":"Advertencia","Error":"Error","Success":"\u00c9xito","Info":"Informaci\u00f3n","Warning!":"Advertencia!","Error!":"Error!","Success!":"\u00c9xito!","Info!":"Informaci\u00f3n!","You will be logged off in":"Su sesi\u00f3n cerrara en","seconds due to inactivity.":"segundos por inactividad.","Sign off":"Cerrar sesi\u00f3n","Stay connected":"Mantenerse conectado","Yes, delete it!":"S\u00ed, borrarlo!","Cancel":"Cancelar","You will not be able to recover this record!":"\u00a1No podr\u00e1s recuperar este registro!","Are you sure to close Daruma?":"Esta usted seguro de cerrar Daruma?","Yes, Close!":"S\u00ed, Cerrar!","Edit tab \\\"%%tab%%\\\" of report query \\\"%%name%%\\\"":"Editar pesta\u00f1a \\\"%%tab%%\\\" de la b\u00fasqueda \\\"%%name%%\\\"","Delete":"Eliminar","You have finished all your task":"Has terminado tus tareas","Would you like to finish this action?":"\u00bfDeseas finalizar esta acci\u00f3n?","Yes":"Si","Format":"Formato","Count fields":"Columnas de conteo","Combine fields":"Combine fields","true":"Si","false":"No","of":"de","Image Map":"\u00c1reas activas","Number of actions!":"N\u00famero de acciones","How many actions will you add?":"\u00bfCu\u00e1ntas acciones agregar\u00e1?","Write a value":"Escribe un valor","Accept":"Aceptar","Information":"Informaci\u00f3n","It seems you are missing %%opt%% questions of %%tot%%, but it could affect the final result.  Are you sure you want to continue with it?":"Parece que est\u00e1 omitiendo %%opt%% preguntas opcionales de %%tot%% en total, lo cual podr\u00eda afectar el resultado final de la encuesta.  \u00bfSeguro desea continuar? (Aceptar para continuar.  Cancelar para revisar las preguntas)","The report query information was saved successfully.":"La plantilla de b\u00fasqueda se ha guardado exitosamente","Drop files here to upload":"Arrastra los archivos aqu\u00ed para subirlos","Send Survey!":"\u00a1Encuesta enviada!","Are you sure you want to delete this item?":"Esta usted seguro de eliminar este \u00edtem?","Are you sure you want to create this item?":"\u00bfEst\u00e1 seguro que desea crear este \u00edtem?","Remove file":"Eliminar archivo","Cancel upload":"Cancelar carga","Are you sure you want to cancel this upload?":"\u00bfEst\u00e1 seguro de cancelar la carga del archivo?","Restored draft, if you want to delete it":"Borrador restaurado, si lo desea borrar","Click here":"Click aqu\u00ed","Click to collapse":"Clic para colapsar","Click to expand":"Clic para expandir","Save":"Guardar","New":"Nuevo","An unsaved draft with information in it has been found":"Se encontr\u00f3 un borrador con informaci\u00f3n digitada anteriormente en el formulario, que no ha sido guardado en el sistema","Would you like to restore it":"\u00bfDesea restaurar el borrador?","Offline":"Desconectado","Online":"En linea","Click to show comments":"Clic para ver todos los comentarios","Click to show suggestions":"Clic para ver todas las sugerencias","Add comment":"Agregar comentario","Add suggestion":"Agregar sugerencia","The comment was saved successfully.":"El comentario se ha guardado exitosamente.","The suggestion was saved successfully.":"La sugerencia se ha guardado exitosamente.","The item has not been saved due to some errors.":"El \u00edtem no ha sido guardado debido a alguna restricci\u00f3n.","Comment":"Comentario","Hide":"Ocultar","Click here to see the changes":"Clic aqu\u00ed para ver\/ocultar los cambios","save":"Guardar","Click to hide suggestions":"Clic para ocultar todas las sugerencias","Click to hide comments":"Clic para ocultar todos los comentarios","Reject":"Rechazar","Reload content":"Recargar contenido","Reload template":"Recargar plantilla","Are you sure you want to reject this changes?":"\u00bfSeguro que quieres rechazar estos cambios?","This action will reject changes that you have not saved. Are you sure you want to continue?":"Esta acci\u00f3n descartar\u00e1 los cambios que no hayas guardado. \u00bfEst\u00e1s seguro de continuar?","No changes have been made to the document.":"No se han realizado cambios en el documento.","Sync with process":"Sincronizar con caracterizaci\u00f3n","Sync with product":"Sincronizar con el producto","Sync with audit":"Sincronizar con la auditor\u00eda","risk.label.assistant":"Plantilla para evaluaci\u00f3n de controles","How many founds will you add?":"\u00bfCu\u00e1ntos hallazgos desea agregar?","This %%module%% have a coincidence of %%percentage%% %. Also have %%coincidences%% greater than defined threshold. Do you want to continue register?":"Este %%module%% presenta una coincidencia del %%percentage%% %. Adem\u00e1s se presentan %%coincidences%% coincidencias m\u00e1s, superiores al umbral definido. \u00bfQuiere continuar con el registro?","profile":"Perfil","client":"Cliente","supplier":"Proveedor","Search":"Buscar","The item has not been deleted due to some errors.":"El \u00edtem no ha sido eliminado debido a alguna restricci\u00f3n.","The file was successfully uploaded.":"El archivo fue exitosamente cargado.","The number of folios entered (%%foliosr%%) does not correspond to the number of folios counted in the attached files (%%foliosc%%). Do you wish to continue?":"El n\u00famero de folios registrado (%%foliosr%%) no corresponde al n\u00famero de folios contabilizados en los archivos adjuntos (%%foliosc%%). \u00bfDesea continuar?","You must wait until the information is updated to save the form":"Antes de guardar el formulario, usted debe esperar hasta que se actualice la informaci\u00f3n","Show non-associated measures":"Mostrar medidas no asociadas","Hide non-associated measures":"Ocultar medidas no asociadas","The action plan must have at least one associated action.":"El plan de acci\u00f3n debe tener al menos una acci\u00f3n asociada","It is necessary to create an action plan before continuing with the treatment of the event.":"Se requiere crear un plan de acci\u00f3n antes de continuar con el tratamiento del evento.","expander.title.read_more":"Leer m\u00e1s","expander.title.read_less":"Leer menos","Action not allowed into this module":"Acci\u00f3n no permitida en este m\u00f3dulo","The opportunity is in Closed state":"La oportunidad est\u00e1 en estado cerrado","Can not change the responsible for closed records.":"Can not change the responsible for closed records.","Deleting this record means stop viewing the reference in the committee and the minutes. Are you sure?":"Eliminar este registro implica dejar de visualizar la referencia en el comit\u00e9 y las actas. Est\u00e1 usted seguro?","You are about to clone the indicator. Are you sure?":"Esta a punto de crear un nuevo indicador con base en el indicador actual. \u00bfEst\u00e1 usted seguro?","This action will create an action plan with their respective actions, based on the active proposed actions of the risk.":"Esta acci\u00f3n crear\u00e1 un plan de acci\u00f3n con sus respectivas acciones, \u00e9stas basadas en las acciones propuestas activas del riesgo.","This action will create an action plan with their respective actions, based on the active contingency actions of the risk.":"Esta acci\u00f3n crear\u00e1 un plan de acci\u00f3n con sus respectivas acciones, \u00e9stas basadas en las acciones de contingencia activas del riesgo.","Risk Cause":"Causas","Causes - Vulnerabilities":"Causas - Vulnerabilidades","Save and back":"Guardar y regresar","Warning: When the meeting team is inactivated, the minutes in execution will go to the Completed status, the scheduled meetings will change to the Canceled status and the unexecuted tasks will remain in the Canceled state.":"Advertencia: Al inactivar el comit\u00e9 las actas en ejecuci\u00f3n pasar\u00e1n a estado Finalizado, las reuniones programadas cambiar\u00e1n a estado Cancelado y las tareas sin ejecutar quedar\u00e1n en estado Cerrado.","improvement_tools.title.fishboneAssistant":"Causa-Efecto","month":"mes","week":"semana","day":"d\u00eda","hour":"hora","At least one number":"Al menos un n\u00famero","structure.submodules.tq_diagram.title.diagram_list":"Diagramas","structure.submodules.tq_diagram.title.diagram_list_tooltip":"Listado de Diagramas","risk_message_not_enough_active_controls":"No es posible realizar esta acci\u00f3n","Select a record":"Seleccione un registro","No results found":"No se encontraron resultados","Please, enter to %%n%% character(s)":"Por favor, introduzca %%n%% car\u00e1cter(es)","Please, delete to %%n%% character(s)":"Por favor, elimine %%n%% car\u00e1cter(es)","You can only select %%limit%% element(s)":"S\u00f3lo puede seleccionar %%limit%% elemento(s)","Loading more results...":"Cargando m\u00e1s resultados...","Searching...":"Buscando...","Select all":"Seleccionar Todos","Remove selection":"Quitar Selecci\u00f3n","Deselect all":"Deseleccionar todos","Invert":"Invertir","Type here to start your search...":"Escriba aqu\u00ed para iniciar la b\u00fasqueda...","This criteria has already been modified":"Este criterio ha sido modificado","To get the last evaluation click on Refresh criteria":"Para obtener el \u00faltimo criterio, haga clic en Recargar criterio","Do you want to reload the criteria? Unsaved changes will be lost":"\u00bfDesea recargar el criterio? Se perder\u00e1n los cambios sin guardar","Overwrite":"Sobrescribir","Reload":"Recargar","Nothing Entered, Please try again":"No digit\u00f3 ning\u00fan n\u00famero. Por favor intente nuevamente","forms.delivery.notified":"Los formularios han sido notificados","bcp.title.rpo":"RPO","bcp.title.rto":"RTO","bcp.title.wrt":"WRT","bcp.title.mtd":"MTD","Controlled":"Controlled","unControlled":"unControlled","NumberofDaysAvailable":"Cantidad de d\u00edas disponibles para dar respuesta a un tramite o servicio.","improvement_tools.title.brainstormingAssistant":"Lluvia de ideas","improvement_tools.title.treeAssistant":"Diagrama de \u00e1rbol","improvement_tools.title.paretoAssistant":"Pareto","Data":"Dato","Percentage":"Porcentaje","Accumulated":"Acumulado","audit.post_validators.eval_conclusion_alert_confirm":"\u00bfEsta seguro que desea concluir la auditor\u00eda?, despu\u00e9s de que concluya la auditor\u00eda esta no podr\u00e1 ser modificada","It is not possible to add an advance to the action":"No es posible agregar un avance a la acci\u00f3n","The action is expired, then advances cannot be recorded. To do it, request an adjustment in action.":"La acci\u00f3n est\u00e1 vencida, por lo tanto no es posible registrar avances. Para hacerlo, solicite un ajuste en acci\u00f3n.","It is understood":"Entendido","Request adjustment":"Solicitar ajuste","Are you sure to save without an attachment?":"\u00bfEsta seguro de guardar sin adjuntar un archivo?","Event not found":"Incidente no encontrado","Some changes have been made into team members, Do you wish to update those changes into planned meetings?":"Se han realizado algunos cambios en los miembros del comit\u00e9. \u00bfDesea actualizar estos cambios en las reuniones programadas?","indicator_periods.exit_without_saving":"\u00bfDesea guardar las configuraciones realizadas, antes de salir a la siguiente configuraci\u00f3n? Si no los guarda, perder\u00e1 la configuraci\u00f3n no guardada","The %%filename%% file will be created in the background. Once finished, it will be sent to download queue.":"El archivo %%filename%% est\u00e1 siendo procesado. Una vez finalizado, podr\u00e1 acceder a \u00e9l desde la interfaz de descargas.","The file is ready to download":"El archivo est\u00e1 listo para descargar","Click here to download":"Clic aqu\u00ed para descargar","Created ago":"Creado hace","framework.task.attend_corporate_task":"La tarea se encuentra en una instancia diferente a la actual, \u00bfdesea salir de la instancia actual para atender la tarea?","components.title.change_instance":"Cambiar de organizaci\u00f3n","components.title.confirm_instance_change":"\u00bfDesea moverse a Daruma en %%tenant%%?","components.title.change_of_instance":"Cambiando a la instancia %%tenant%%","indicator_goal.alert_goals":"La modificaci\u00f3n de valores realizada, afectar\u00e1 las mediciones que se realicen a partir de esta fecha, pero no afectar\u00e1 los valores ya alimentados","Are you sure you want to delete the list? This could contain tasks that will be deleted.":"\u00bfEst\u00e1 seguro de que desea eliminar la lista? Esta podr\u00eda contener tareas que se eliminar\u00e1n.","List deleted successfully":"Lista eliminada correctamente","This found has already been modified":"El hallazgo ha sido modificado","To get the last information click on refresh found":"Para obtener la informaci\u00f3n m\u00e1s reciente haga clic en el bot\u00f3n refrescar hallazgo","Are you sure to delete it?":"\u00bfEst\u00e1 usted seguro de borrar el elemento?","The action plan is not effective":"El plan de acci\u00f3n no fue efectivo.","It must be taken into account that the opportunity for improvement must be prioritized again.":"Tener en cuenta que la oportunidad de mejora deber\u00e1 volver a priorizarse.","Keep in mind that you will have to carry out the risk analysis again.":"Tener en cuenta que deber\u00e1 realizar nuevamente el an\u00e1lisis del riesgo.","AI":"IA","document.editor.ai_features":"Contenido por IA","document.editor.ai_generating":"Se est\u00e1 generando el contenido autom\u00e1ticamente, esto puede tardar algunos segundos...","document.editor.ai_timeout":"El servicio de generaci\u00f3n de contenido est\u00e1 experimentando retrasos y ha tomado m\u00e1s tiempo de lo previsto para responder","tqtextminder.title.introduction":"Introducci\u00f3n","tqtextminder.title.summary":"Resumen","tqtextminder.title.objectives":"Objetivos","tqtextminder.title.keywords":"Palabras clave","tqtextminder.title.conclusions":"Conclusiones","apiq.tiny_profile_assistant.title":"Usuarios","apiq.tiny_profile_assistant.description":"Asistente para la selecci\u00f3n de usuarios","apiq.tiny_profile_assistant.window_title":"Asistente de selecci\u00f3n de usuarios","Connection error detected. Please reload the page to continue.":"Error de conexi\u00f3n detectado. Por favor, recargue la p\u00e1gina para continuar.","document.editor.image_format_not_allowed":"extensi\u00f3n de imagen inv\u00e1lida","actionplan.alert.The weights have been processed. Reload to see the results":"Los pesos fueron procesados. Recarga para ver los resultados.","actionplan.alert.An error occurred while processing the weights. Please try again or check the logs":"Ocurri\u00f3 un error procesando los pesos. Reintenta o revisa los logs."}');
  }

  I18N.prototype.translate = function(text, params) {
    params = params || {};
    var translation = this.catalogue[text] ? this.catalogue[text] : text;

    $.each(params, function(index, value) {
      translation = translation.replace(index, value);
    });

    return translation;
  };

  I18N.prototype.__ = function(text, params) {
    params = params || {};
    return this.translate(text, params);
  };

  function Config() {
    return JSON.parse('{"product":"ds","absolute_url":"https:\/\/daruma.servicios.emcali.com.co\/app.php\/staff","relative_url":"\/app.php\/staff","session_status":true,"session_timeout":7200,"diagram_in_process":true,"diagram_in_document":false,"enable_comments":true,"enable_suggestions":true,"use_flash_filemanager":false,"disable_comments":false,"grid_rows":5,"grid_columns":3,"exclude_fields":".exclude, .blurred, #tq_task_end_date, #filter-form, #tq_task_id, #tq_task_responsible_id, #tq_task_sources_list, #document_base_id, #document_base_DocumentBuildSection_id, #header-title-slot, #content-header-slot, #document_base_DocumentBuildSection_content, #content-filter-slot, #meeting_team_id, input[id*=\\\"s2id_autogen\\\"], #ha_team_id, #sf_guard, [name*=_csrf_token]","exclude_forms":".exclude, .sf_admin_filter_form, .task-inline, .filter-form, #process_document_html, [data-exclude]","time_out":30,"user":"ebe354f38c58c4f7cc095086bb6c21fe1fcd90b5","cipher":true,"sisyphus_awake":true,"time_out_connect":60,"tooltip_options":{"maxWidth":"500px"},"offline_enable":false,"cache_version":"1bf79a21","tiny_plugin":"","should-descolorize-sidebar-items":true,"audit_type_parametrizable_fields":["strategies_list","strategy_elements_list","strategy_objectives_list","reference_code_id"],"precision":2,"thousands_sep":".","dec_point":",","risk_evaluate_mode":"standard","risk_impact_id":2,"risk_probability_id":1,"enable_source_code":false,"enable_special_chars":true,"correlation":{"1":{"model":1,"widget":[2,4]},"2":{"model":0,"widget":[5,6,7]},"3":{"model":1,"widget":[1,3]},"4":{"model":0,"widget":[8]}},"data_sources_schema":{"db":{"schema":{"dsn":{"type":"string","title":"data_source.label.dsn","required":false,"data":{"depsOn":"source_type","depsOn-type":"hide","depsOn-values":"db"}},"user":{"type":"string","title":"data_source.label.user","required":false,"data":{"depsOn":"source_type","depsOn-type":"hide","depsOn-values":"db"}},"password":{"type":"string","title":"data_source.label.password","required":false,"data":{"depsOn":"source_type","depsOn-type":"hide","depsOn-values":"db"}},"query":{"type":"string","title":"data_source.label.query","required":false,"data":{"depsOn":"source_type","depsOn-type":"hide","depsOn-values":"db"}}},"form":[{"key":"dsn"},{"key":"user"},{"key":"password"},{"key":"query","type":"textarea"}]},"api_rest_http":{"schema":{"url":{"type":"string","title":"data_source.label.url","required":false,"data":{"depsOn":"source_type","depsOn-type":"hide","depsOn-values":"api_rest_http"}},"authentication":{"type":"string","title":"data_source.label.authentication","required":false,"enum":["none","basic","oauth2"],"data":{"depsOn":"source_type","depsOn-type":"hide","depsOn-values":"api_rest_http"}},"basic_user":{"type":"string","title":"data_source.label.basic_user","required":false,"data":{"depsOn":"authentication","depsOn-type":"hide","depsOn-values":"basic"}},"basic_password":{"type":"string","title":"data_source.label.basic_password","required":false,"data":{"depsOn":"authentication","depsOn-type":"hide","depsOn-values":"basic"}},"client_id":{"type":"string","title":"data_source.label.client_id","required":false,"data":{"depsOn":"authentication","depsOn-type":"hide","depsOn-values":"oauth2"}},"client_secret":{"type":"string","title":"data_source.label.client_secret","required":false,"data":{"depsOn":"authentication","depsOn-type":"hide","depsOn-values":"oauth2"}},"access_token_url":{"type":"string","title":"data_source.label.access_token_url","required":false,"data":{"depsOn":"authentication","depsOn-type":"hide","depsOn-values":"oauth2"}}},"form":[{"key":"url"},{"key":"authentication","titleMap":{"none":"Ninguna","basic":"B\u00e1sica","oauth2":"OAuth 2"}},{"key":"basic_user"},{"key":"basic_password"},{"key":"client_id"},{"key":"client_secret"},{"key":"access_token_url"}]}},"improvement_tools":{"toolbarFishbone":"5w2h 5w 5m fishboneAssistant","i18n":{"5M":"5Ms"}},"enable_diagram_list":true,"datatables_language":{"sProcessing":"Procesando...","sLengthMenu":"Registros por p\u00e1gina: _MENU_","sZeroRecords":"No se encontraron resultados","sEmptyTable":"Ning\u00fan dato disponible en esta tabla","sInfo":"_START_-_END_ de _TOTAL_ registros (p. _PAGE_\/_PAGES_)","sInfoEmpty":"0-0 de 0 registros (p. 0\/0)","sInfoFiltered":"(filtrado de un total de _MAX_ registros)","sInfoPostFix":"","sSearch":"Buscar:","sUrl":"","sInfoThousands":",","sLoadingRecords":"Cargando...","oPaginate":{"sFirst":"&laquo;","sLast":"&raquo;","sNext":"&rsaquo;","sPrevious":"&lsaquo;"},"oAria":{"sSortAscending":": Activar para ordenar la columna de manera ascendente","sSortDescending":": Activar para ordenar la columna de manera descendente"}},"time_check_pending_downloads":300000,"recipient_type_email_list":"Anonymous","patient_history_api":{"enable":false,"client_id":"","client_secret":"","url_token":"","url_data":"","grant_type":"client_credentials","scope":"default"},"he_inline_form_reload_time_in_milliseconds":300000,"comp_audit_parameterizable_fields":["location","notes","objective","scope","branches_list","units_list","resource_fields"],"comp_audit_resource_parameterizable_fields":["project_list","equipment_list","resource_id"],"forms_answer_type_numeric":1,"subtype_prefilter":true,"product_structure":false,"behaviour_ccb":false,"disable_manual_feed":false,"time_line_range":false,"enable_attachment_tiny_validation":false,"word_bank":[],"risk_configurable_fields":[],"idle_session_timeout":7400,"is_content_parsing_active":false,"activity_user_interval_in_seconds":60,"activity_steps_before_to_report":1,"enabled_activity_user_record":true,"download_queue_interval_in_seconds":180,"enabled_download_queue":true,"toastr_message_timeout":60000,"enable_spellchecker":false,"report_enable_download_excel_component":true,"report_enable_download_pdf_component":true,"daruma_spellchecker_url":"https:\/\/spellchecker.darumasoftware.com","diagnostic_enable_excel":true,"document_tqtextminder_enable":false,"toolbar_patient_safety":"profileAssistant","document_enable_download_pdf_component":true,"document_enable_download_word_component":true,"document_enable_orientation_view":true,"snc_record_allow_section_deletion":true,"fontsize_formats":"8pt 9pt 10pt 11pt 12pt 14pt 16pt 18pt 20pt 22pt 24pt 26pt 28pt 36pt 48pt 72pt","subcategory_prefilter":true,"subclassification_prefilter":true}');
  }

  window.paceOptions = {
    ajax: {
      trackMethods: ['GET', 'POST'],
      ignoreURLs: [
        /keepalive/,
        /data_widget/,
        /sfMoxiemanager/,
        /contents\/list/,
        /amount_tasks/,
        /changeState/,
        /newInline/,
        /getComments\?id=(.)*&only_count=true/,
        /getSuggestions\?id=(.)*&only_count=true/,
        /getRawTablePreview/,
        /document\/sortList/,
        /model_tracing/,
        /validateIfTypeRequireTracking/,
        /user\/new\/activity/,
        /download\/queue\/user/
      ]
    },
    restartOnPushState: false
  };

  // Export to window
  window.Daruma = window.Daruma || {};
  window.Daruma.I18N = I18N;
  window.Daruma.Config = Config;
})(window);
</script>                                                <script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/plugin.min.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/jquery-3.6.0.min.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/disable-jquery-migrate-warnings.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/jquery-migrate-3.3.1.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/sweetalert.min.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/jquery-ui-1.13.2.min.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/jquery.form.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/jquery.tinyscrollbar.min.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/jquery.multiSelect.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/jquery.select2.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/tippy.all.min.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/jquery.fancybox.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/jquery.history.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/bootstrap.min.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/toastr.min.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/jquery.knob.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/jquery.cookie.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/utils.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/core.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/modals.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/report_app.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/app.min.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/documents.js"></script>
<script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/plugin.min_002.js"></script>

</head>
<body class="skin-blue" style="cursor: default;">
<div id="main" role="main" class="document-viewer">
  <script type="text/javascript" src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/plugin.min.js"></script>


<style>
  .popover-container {
    position: relative;
    display: inline-block;
  }

  .popover-content {
    display: none;
    position: absolute;
    width: 400px;
    padding: 10px;
    color: #000;
    background-color: white;
    border: 1px solid #ccc;
    border-radius: 5px;
    box-shadow: 0 2px 10px rgba(0, 0, 0, 0.2);
    right: calc(100% + 20px);
    top: 50%;
    transform: translateY(-50%);
    z-index: 1;
  }

  .popover-content::before,
  .popover-content::after {
    content: "";
    position: absolute;
    top: 50%;
    right: -20px;
    border-top: 10px solid transparent;
    border-bottom: 10px solid transparent;
    transform: translateY(-50%);
  }

  .popover-content::before {
    border-left: 20px solid #999;
  }

  .popover-content::after {
    right: -19px;
    border-left: 19px solid white;
  }

  .popover-target:hover + .popover-content {
    display: block;
  }

  .popover-content-title {
    display: flex;
    align-items: center;
    gap: 10px;
  }
</style>

<div id="sidebar" class="scrollable" style="height: 667px; right: -300px;">
  <div class="arrow" title="Ocultar / Mostrar panel"><span class="arrow_inner" style="background-position: left center;"></span></div>
  <div class="viewport">
    <div class="scroll-content" style="top: 0px;">
      <div class="title clearfix">
        <h3>Panel de navegación</h3>
      </div>
      <div class="document-actions">
        <a href="javascript:history.back(1)" class="revert-icon" title="Regresar">&nbsp;</a>
                                <div class="right">
          <a href="#" title="Disposición vertical" id="document-sheet-vertical" data-orientation="portrait" class="document-sheet-vertical disposition-active"></a>
          <a href="#" title="Disposición horizontal" id="document-sheet-horizontal" data-orientation="landscape" class="document-sheet-horizontal"></a>
        </div>
      </div>
      <div class="document-options">
              </div>
              <h3>Documentos relacionados</h3>
        <ul class="document-list">
                      <li><h4>Documentos referentes</h4></li>
            <ul class="document-sublist">
                              <li>
                  <a href="https://daruma.servicios.emcali.com.co/app.php/staff/document/view?id=16305">200P03G003 [1 @ 2026-06-12],</a>                  <span>GUIA DE DILIGENCIAMIENTO PERMISO DE TRABAJO GUENE</span>
                </li>
                              <li>
                  <a href="https://daruma.servicios.emcali.com.co/app.php/staff/document/view?id=14500">102M01 [4 @ 2026-07-06],</a>                  <span>MANUAL OPERATIVO SEGURO</span>
                </li>
                          </ul>
          
                      <li><h4>Documentos referidos</h4></li>
            <ul class="document-sublist">
                          </ul>
                  </ul>
      
      
      
      
      
      
                                                                                                                      
              
      
      
      
                      </div>
  </div>
<div class="scrollbar disable" style="height: 667px;"><div class="track" style="height: 667px;"><div class="thumb" style="top: 0px; height: 667px;"><div class="end"></div></div></div></div></div>
<div id="document-preview">
  <div class="document-viewer-wrapper dv-markup clearfix">
    <div class="document-viewer-outer dv-markup clearfix">
      <div class="document-viewer dv-markup clearfix" id="document-viewer" style="width: 880px;">
                          <div class="document-header active">
  <span id="controlledCopyTitle">Copia Controlada - Documento Vigente</span> <span class="hidden"></span>
</div>
                <div class="mceNonEditable" id="8Ejh5VnkgVl4z2op">
<table style="width: 100%;" id="1C2sKS3FTy7Ik56B" border="1">
<tbody id="nNWcq6kpvNizZ07z">
<tr id="88ZHigX9soAc0fET">
<td style="text-align: center;" rowspan="2" id="m4xfv8arTUuzTW4A"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="1Tvy7YmjOk4WhhMG"><img src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/emcali-60x60.png" alt="" id="VxoWTLGEh3hoBeF6" width="60" height="60"></span></td>
<td style="text-align: center;" colspan="3" id="6H66HGyRcIqBkRQA"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="t3LyKhGJgAFNpRur"><smartcode data-source="titulo" data-attributes="">EJECUTAR MANTENIMIENTO DEL SISTEMA ELÉCTRICO DE ENERGÍA</smartcode></span></td>
</tr>
<tr id="PpLG9Fnbi0B3ycYI">
<td style="text-align: center;" id="cvOa5WGZIPb1DcDF"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="0wrfQhbHhf1Y614M">CODIGO:<smartcode data-source="codigo" data-attributes="">102P01</smartcode></span></td>
<td style="text-align: center;" id="cGgLIA73eoqjMtK1"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="PUkxg66W5NSeDwA8">VERSION:<smartcode data-source="version" data-attributes="">7</smartcode></span></td>
<td style="text-align: center;" id="wdsXpGr9fUeslFBX"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="3T1BufESUEMRrpSO">FECHA:<smartcode data-source="fecha_vigencia" data-attributes="">2025-05-20</smartcode></span></td>
</tr>
</tbody>
</table>
</div>
<div class="mceNonEditable" id="cFWsbcmoTbzuoRiA">
<p id="d7HaaUi7PDzFhLd9"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="kZNlQFwqdWwBL6bf">1.&nbsp;&nbsp;&nbsp;&nbsp; OBJETIVO</span></p>
</div>
<div id="z1eySlBuhXXTaFTS">
<p id="QkonEaf9ORG5nLFw" style="text-align: justify;"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="T60qa3RxHcfLp178">Ejecutar
 las actividades de mantenimiento preventivo y correctivo en la red de 
distribución de energía eléctrica de EMCALI ECIE ESP, asegurando que se 
realicen de acuerdo con los estándares de calidad, seguridad y 
eficiencia, garantizando la operatividad y continuidad del servicio 
eléctrico.</span></p>
</div>
<div class="mceNonEditable" id="SO0Od1kn8F2t43Kn" style="text-align: justify;">
<p id="C74pXH5pyzcYmA9n"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="BBeiJHOGcxtyykiA">2.&nbsp;&nbsp;&nbsp;&nbsp; ALCANCE</span></p>
</div>
<div id="n1DNZNfq7Fqk7sXh">
<p id="R5N3MMXvjRY2PXYz" style="text-align: justify;"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="75Vt3cnLQ50WbRnG">Este
 procedimiento aplica en la ejecución de todas las actividades de 
mantenimiento preventivo y correctivo de las redes de distribución de 
energía eléctrica. Inicia con la planificación de la ejecución de las 
actividades o maniobras; Incluye la ejecución de las maniobras en 
terreno con el seguimiento de los trabajos efectuados, el análisis de 
las actividades para el mejoramiento continuo; Termina con el cierre y 
retroalimentación de las ordenes de mantenimiento.</span></p>
</div>
<div class="mceNonEditable" id="ivXi5kWISivM3iU1">
<p id="2H2a0aHi52rPg5uk"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="WyEPALhpHkkoo0nN">3.&nbsp;&nbsp;&nbsp;&nbsp; IDENTIFICACION DE LA ACTIVIDAD</span></p>
</div>
<div id="FmxRAbEPicQT2c5T">
<table style="width: 100%;" id="rsmrmHHO70cO2t8Q" border="1">
<tbody id="oBUFJXEJKEAPa8Oa">
<tr id="OG3UABGoZRDysxJB" style="height: 19.25px;">
<td style="text-align: center; width: 22.9268%; height: 19.25px;" id="EKQKBgMJUjmMDPb6"><span style="font-size: small;" id="gWbWQ7TN5sBWPT6v">MACROPROCESO</span></td>
<td style="text-align: center; width: 20.3272%; height: 19.25px;" id="qdxWEKNbBED5aaRp"><span style="font-size: small;" id="6eFHsW5HAP7gtU1Y">PROCESO</span></td>
<td style="text-align: center; width: 11.9898%; height: 19.25px;" id="5b93J2btcLkopY8P"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="XjXJaGT6QqjSb1pp">SUBPROCESO</span></td>
<td style="text-align: center; width: 44.3902%; height: 19.25px;" id="T4s5A5Ta3dPPyjaZ"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="4glJ0ac9RNlVECy3">ACTIVIDAD</span></td>
</tr>
<tr id="iLXYmRMZamI1N1Mg" style="height: 124px;">
<td style="text-align: center; width: 22.9268%; height: 124px;" id="Zvy0DMxX2utGO75S">
<p id="P3veBjv6tE39Gy87"><span style="font-family: arial, helvetica, sans-serif; font-size: 10pt;" id="mqIs4XGGdsqRAgZJ">&nbsp;Prestar Servicios Energéticos</span></p>
</td>
<td style="text-align: center; width: 20.3272%; height: 124px;" id="0hfti0vbbu20qDoK"><span style="font-size: 10pt; font-family: arial, helvetica, sans-serif;" id="DksC0PSojKImZ426">Operaciones y Disponibilidad de los Servicios Energéticos</span>
<p id="DO7Yut9QC6XA0c5k"><br></p>
</td>
<td style="text-align: center; width: 11.9898%; height: 124px;" id="o08t227SgO72JICr"><span style="font-size: 10pt; font-family: arial, helvetica, sans-serif;" id="8agcBMyWDQ3HsxiD">Mantenimiento del Sistema Eléctrico de Energía</span></td>
<td style="text-align: center; width: 44.3902%; height: 124px;" id="5ofdeJITab9Pb6lS">
<p id="5ZzsJc7UjcDtwby1"><span style="font-family: arial, helvetica, sans-serif; font-size: 10pt;" id="7grfVKD6x6TZRDxi"> Ejecutar el Mantenimiento del Sistema Eléctrico de Energía </span></p>
</td>
</tr>
</tbody>
</table>
<p id="WX71mmgcniGTzCTM"><span style="font-size: small;" id="FzagqzthSLMeHcw2"><span style="font-family: Arial;" id="B6kkmWah18U6fjON">Fuente: Modelo de Operación por Procesos de EMCALI EICE ESP.<br id="QJyPZMO8EHUvQlUB"><br id="apTzkdhvBFf2ID7o"></span></span></p>
</div>
<div class="mceNonEditable" id="RlbUQBya7uCyUWKF">
<p id="MSSopXElJd0SBVwi"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="pKoFfvfjwbhAhhG4">4.&nbsp;&nbsp;&nbsp;&nbsp; DEFINICIONES</span></p>
</div>
<div id="CyNILUgKQ8vhvRIf">
<p style="text-align: justify;" id="zuVOSdDx6aL0wnD4"><br id="RzIIsPzznHvL3KRB"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="LK7grGUEVcr4Dqnz"><span id="WudQEnjl6S6cDvAi">4.<span style="color: #000000;" id="dk0gAeQoJWexK1cH">1.&nbsp;</span></span><span style="color: #000000;" id="CtQbuPdBpAonQaWy"><span id="PNjJJnHOA3JFr7gU"><span style="font-style: normal; font-variant: normal; font-size-adjust: none; font-kerning: auto; font-optical-sizing: auto; font-feature-settings: normal; font-variation-settings: normal; font-weight: normal; font-stretch: normal; line-height: normal;" id="T66MrT4O21LQLDC9">&nbsp;</span></span>Diagnóstico de averías</span></span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="ZQuPmV9rsBkhJios"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="5t4cKIp8hSeY1Tqt">Acciones tomadas para el reconocimiento de averías, su localización e identificación de la causa. (Fuente: UNE-EN 13306:2018).</span></p>
<p style="text-align: justify;" id="Tapr7McojkrlM4vv"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="B2LQIBdbrs3FYj3y">&nbsp;</span></p>
<p style="text-align: justify;" id="YebUfzavhcbQP0pb"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="wxZnvyq87xnYRX2S"><span id="19vSg4Dc1qYds5Dd">4.2. </span>inspeccion</span></p>
<p style="text-align: justify;" id="PAWrfMQugGuDvWV2"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="5R3KelO6UWqErmCa"><span id="bygnyqINMHtuKp0k">Control
 de conformidad mediante medición, observación, ensayo o calibración de 
las características relevantes de un elemento. (Fuente: UNE-EN 
13306:2018)</span> </span></p>
<p style="text-align: justify;" id="DnsC1ejGlUjMsKKe"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="xLvm4JBTP72s4z7e">&nbsp;</span></p>
<p style="text-align: justify;" id="jNk0U8dg0WG3Jbnd"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="jsdF1oeU26xzXaXa"><span id="Va6IzH2oz4Da9CKT">4.3.</span><a name="_Toc167091075" id="WKRqK4QzeendiIgA" style="color: #000000;"></a><span id="5TLsVS2sct1zXmhS">MANTENIMIENTO BASADO EN CONDICIÓN</span></span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="HFkQHCmjdl2bqdqT"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="GTmPRLMi3SjglcAr">Mantenimiento preventivo basado en la evaluación de la condición física. (Fuente: EN 13306:2001).</span></p>
<p style="text-align: justify;" id="kupUclTaAH1OHlhw"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="lsA99a0qVXQjqleX">&nbsp;</span></p>
<p style="text-align: justify;" id="nRqyjMl4mSA9lgzN"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="ZapIvJPfpsQZFM1v"><span id="s4OF5pD3LjVxpmIk">4.4.</span><a name="_Toc167091076" id="rArm2fUlAHYHYoFX" style="color: #000000;"></a><span id="VOPiKIKEF89hWs42">MANTENIMIENTO CORRECTIVO</span></span></p>
<p style="text-align: justify;" id="eCLC7EiA70uGRdGW"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="Ljq9vRS000Y21t1v"><span id="y3B80AsqADUGCEVa">Mantenimiento realizado después de la detección de fallas para efectuar la restauración. (Fuente: EN 13306:2001).</span> </span></p>
<p style="text-align: justify;" id="3Q0UjT4IFZZ9GLty"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="jWpS89XHlUIUCFdR">&nbsp;</span></p>
<p style="text-align: justify;" id="LsNOKfEgUOPcVRY7"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="wA0k7DCnyT2PeTCV"><span id="giidWoH7UOd0BVJ4">4.5.</span><span id="ucz7qLBnqfrMTCFc"><a name="_Toc167091077" id="ERFiSuqRjJvnOlHh" style="color: #000000;"></a>MANTENIMIENTO PREVENTIVO</span></span></p>
<p style="text-align: justify;" id="j4yh2r4Ju2Nv4KkJ"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="O0fwlSkj9HcL9QvJ"><span id="zyi7bBGDOkg0qOfj">Mantenimiento
 predictivo: acción para monitorear el estado de un activo y predecir la
 necesidad de una acción preventiva o correctiva (Fuente: EN 
13306:2001).</span> </span></p>
<p style="text-align: justify;" id="5ZM1GdEBDMfPgcUa"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="kxpgeO5odHdK9Iw3">&nbsp;</span></p>
<p style="text-align: justify;" id="FWln6xB3fJaTpRI5"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="5JnSYCpR9bKSwCIf"><span id="8aRpT3q54QbfnYOm">4.6.</span><span id="MsQS1EBCEmeRXzzt">MANTENIMIENTO PREDICTIVO</span></span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="eIr7TfANcQ8k8ItA"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="46803I8sDJYZETrn">Mantenimiento
 predictivo: acción para monitorear el estado de un activo y predecir la
 necesidad de una acción preventiva o correctiva. (Fuente: EN 
13306:2001).</span></p>
<p style="text-align: justify;" id="RGuortS1Nsl173gd"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="N8HhX4LydwocXQDm">&nbsp;</span></p>
<p style="text-align: justify;" id="yvmMcZjJAe39LbKJ"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="O62AWghvJPVn2DsB"><span id="YDtPG4DdGISaenAm">4.7.</span>Mantenimiento de rutina</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="JEMCJrnLhSJDhWTo"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="yCv8c9gZTMg6t0L8">Actividades
 de mantenimiento elementales, regulares o repetitivas, que no requieren
 por lo general cualificaciones, autorización(es) o herramientas. El 
mantenimiento de rutina puede incluir, por ejemplo, la limpieza, el 
apriete de conexiones, el control del nivel de líquido s. la 
lubricación, etc. (Fuente: UNE-EN 13306:2018).</span></p>
<p style="text-align: justify;" id="fgbOSj9f49fkSpGM"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="DhXVWD9AvlPdRD4N">&nbsp;</span></p>
<p style="text-align: justify;" id="gjYhKjiOOTpm85GV"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="xslgL7rhhDSSAZno"><span id="5tWuLJNtzZVGZkyi">4.8. </span>MANIOBRA</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="G8bvEDVKfiX7EMzy"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="Qz7ONLf19SJjpgr6">Procedimiento
 operativo para ejecutar trabajo de campo para el mantenimiento de 
equipos y ampliación y mantenimientos de las redes. (Fuente: UNE-EN 
13306:2018).</span></p>
<p style="text-align: justify;" id="SjfXltyZwvBNxSGc"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="0rCaQdds5KKh4krx">&nbsp;</span></p>
<p style="text-align: justify;" id="XkK35qOWim45ZkK4"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="SYGdywVItoNYiwKc"><span id="i1BNFTTtwmZzGsMv">4.9. </span>Localización de averías</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="jjfZ4as1z6nA4nTb"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="7ZEMd7kr3XmUpt86">Acciones tomadas para identificar en el nivel apropiado de intervención el elemento averiado. (Fuente: UNE-EN 13306:2018).</span></p>
<p style="text-align: justify;" id="FYNks6RHqGF7q1jC"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="TFTFDOTDveDHNDFC">&nbsp;</span></p>
<p style="text-align: justify;" id="UO3Lem5tKobgsJEJ"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="mOmAREf8sZ9vHufI"><span id="mwk7hyvsxtWNgBqX">4.10. </span>Orden de mANTENIMIENTO</span></p>
<p style="text-align: justify;" id="p1GTUQMh6UfJKD14"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="qIlOS90AB4GYgJza"><span id="NGhXB8JpJ1UNMI7O">Formato
 donde se describen las actividades y los datos relacionados con la 
ejecución del mantenimiento predictivo, preventivo y/o correctivo. 
(Fuente: Unidad de Mantenimiento adaptado de UNE-EN 13306:2018).</span> </span></p>
<p style="text-align: justify;" id="XCUrnKFvdpPw52cI"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="TxDK9u99Rph3mWme">&nbsp;</span></p>
<p style="text-align: justify;" id="8tpoDRKqwsdc20sG"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="VPpJEjFKbVsjfWGP"><span id="RIWem9catITJtobQ">4.11. </span>Reparación</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="w7wDaxILxTSFsGvZ"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="DNqfVXZ5B2lFWLAX">Acción física realizada para restablecer la función requerida de un elemento averiado. (Fuente: UNE-EN 13306:2018).</span></p>
<p style="text-align: justify;" id="C0f8mANF0PdMJ8N3"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="RtmPJ4WFpOwfAHQR">&nbsp;</span></p>
<p style="text-align: justify;" id="DmyjnmOzs4IaN0RV"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="k9mOGX2ZRa7BDEmk"><span id="51KzLA5LXLmSLHPM">4.12.</span>Registros de Mantenimiento</span></p>
<p style="text-align: justify;" id="SfEesswT9XIX8aZR"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="Gc6jN9nLLCftbwaG"><span id="mS9d9oarDjXMokg1">Documentación
 de todas las actividades de mantenimiento, datos de operatividad y 
observaciones sobre los activos. Estos registros son fundamentales para 
la trazabilidad, el análisis de fallas y la mejora continua de los 
procedimientos de mantenimiento.<br id="Rj2klO5AoCHBsc5q"></span><span id="byN4UCD8Xto4b703">(Fuente: ISO 14224:2016).</span> </span></p>
<p style="text-align: justify;" id="zAaiVvm248e9cHtD"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="lIfZBozD0gMln1nh"><span id="BZEGiVto9xGQnD0A">&nbsp;</span>&nbsp;</span></p>
<p style="text-align: justify;" id="OqDcI6CkEJR6oHuY"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="R2VkMWuXltsUTQMn"><span id="lJV2zUdJIt1beq7z">4.13. </span>Reparación temporal</span></p>
<p style="text-align: justify;" id="9qTvpizOGUbQ3bpT"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="TEsRI93xZ2uENE7v"><span id="F6AePQVZOWr9Xk0j">Acción
 física realizada para permitir a un elemento averiado desarrollar su 
función requerida durante un intervalo de tiempo limitado y hasta que se
 ejecute una reparación. </span><span id="A04Jt1AZGJQFTCCV">(Fuente: UNE-EN 13306:2018).</span> </span></p>
<p style="text-align: justify;" id="hVVSgB2WoS0kxMIy"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="C8XHGFmTMvQ2VjRX">&nbsp;</span></p>
<p style="text-align: justify;" id="3PhcyQAcA1V2TOyp"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="OgBqRfdGdgkzAOPX"><span id="In84G2flcLW7VzZQ">4.14.</span>Revisión</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="QeIoudjFa2EamtT6"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="ZfCv1kUHzya3U0CX">Conjunto
 extenso de exámenes y acciones, ejecutado con el fin de mantener el 
nivel requerido de disponibilidad y seguridad de un elemento. (Fuente: 
UNE-EN 13306:2018).</span></p>
<p style="text-align: justify;" id="VkTL0MOA6VAHJdQ1"><span style="font-size: 12pt; color: #000000; font-family: arial, helvetica, sans-serif;" id="3vJGYUni4RFP976q">&nbsp;<span id="fmAEgnqWwWJxu0ze">&nbsp;</span></span></p>
<p style="text-align: justify;" id="rHdfzEXB8ya7TfOb"><br></p>
</div>
<div class="mceNonEditable" id="3U5du8PyrOWmIaX2">
<p id="MKLHq6yjSy2xTmLM"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="CvnZHnbAh1dkfI71">5.&nbsp;&nbsp;&nbsp;&nbsp; GENERALIDADES</span></p>
</div>
<div id="CNhwLs1qXc7iKAIq">
<p id="QDAal8vwIwYpmrzb" style="text-align: justify;"><span style="font-size: 12pt; color: #000000;" id="QKBm352ZUsENG6WV"><span style="font-family: arial, helvetica, sans-serif;" id="4knf16gtfB9aQ9Eu">5.1 </span>CATEGORÍAS DEL MANTENIMIENTO</span></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; text-align: justify;" id="oDl6niiKkDnygtOO"><span style="font-size: 12pt; color: #000000;" id="Q5j5Ph8GCdbCUL10">La
 gestión de la ejecución del mantenimiento es la “HACER” dentro del 
Ciclo PHVA del Mantenimiento, para EMCALI se definió la actividad 
“030202102. <i id="REICjkV26lCcR1qv">Ejecutar el mantenimiento del Sistema Eléctrico de Energía”</i>.&nbsp;</span></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; text-align: justify;" id="mB9AHuG8BZ2LBqow"><span style="font-size: 12pt; color: #000000;" id="EmNqKgXvfNJTzIbU">De
 acuerdo con lo anterior y asegurando que las actividades del 
mantenimiento se realicen de manera oportuna, eficiente y con el mínimo 
impacto en la calidad de la prestación del servicio de energía, se 
establece las siguientes categorías en el mantenimien<span style="font-family: arial, helvetica, sans-serif;" id="21Ryh65duFXEYNrm">to
 como se describe en la ilustración 1. Siguiendo un enfoque estructurado
 y bien gestionado, para minimizar el tiempo de inactividad no 
planificado y maximizar la vida útil y el rendimiento de los activos<span style="background: white;" id="aVRKiJghwBbP2h87">. De igual forma se puede evidenciar el diagrama del flujo de la ejecución del trabajo de mantenimiento en el Ilustración 2.</span></span></span></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; text-align: justify;" id="AfW9DPUrN67MLR29"><span style="font-family: 'Segoe UI', sans-serif; color: #000000; background: white; font-size: 12pt;" id="arGoxAibrOR9BGME"><br></span></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; text-align: justify;" id="fe4tcg00A3ZW4szA"><span style="font-size: 12pt; color: #000000;" id="QzbmbJz9qfCBVj9H"><span style="font-family: 'Segoe UI', sans-serif; background: white;" id="TtojIUOoJyiAyRra">5.1.1&nbsp;</span><a name="_Toc166768320" id="VSF1g7p9zTUGvxXo" style="color: #000000;"></a><a name="_Toc167091113" id="uWG0IpgKqCof8YA9" style="color: #000000;"></a><span id="CcGN6BggVEOm4kDT">Mantenimiento correctivo: </span></span></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; text-align: justify;" id="CCqKIoix7iXGBZpL"><span style="font-size: 12pt; color: #000000;" id="oWq76JAserOV22bV">La
 Unidad de Mantenimiento de la Gerencia Unidad Estratégica de Energía, 
para ejecutar el mantenimiento correctivo, lo realiza mediante la 
disposición de grupos operativos con recursos necesarios (humano, 
equipos especiales. materiales, herramientas, vehículos) para ejecutar 
las reparaciones de manera oportuna y segura.</span></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; text-align: justify;" id="8fHL8wPsSN9ZUQDj"><br></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; text-align: justify;" id="tJgCVxe39nErPemb"><span style="font-size: 12pt; color: #000000;" id="nVfcfiGbcBwGcQk3">5.1.2&nbsp; <span id="5OHyBRk3EfDRIWr5">Mantenimiento Preventivo</span></span></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; text-align: justify;" id="Aq7bbfU1LLy7Hf5x"><span style="font-size: 12pt; color: #000000;" id="NOSBuMPvEFdXTCOs">La
 Unidad de Mantenimiento ejecuta el mantenimiento preventivo de acuerdo 
con lo establecido en el 101G001 PLAN DE MANTENIMIENTO DEL SISTEMA 
ELÉCTRICO DE ENERGÍA, programando las actividades para así evitar fallas
 o averías en componentes, equipos y/o elementos, instalaciones, 
circuitos y subestaciones.</span></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; text-align: justify;" id="0urtr2wiGJra5ExU"><br></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; text-align: center;" id="0kKQx4KcuS3EwB1t"><em id="YS2x7FPtGyzKqbTd"> <span style="font-size: 12.0pt; font-family: 'Arial',sans-serif;" id="WoL4f1ImJF9wzVvW">Ilustración </span><span style="font-size: 12.0pt; font-family: 'Arial',sans-serif;" id="uY3uOgh6mcZ3WRjL">1</span><span style="font-size: 12.0pt; font-family: 'Arial',sans-serif;" id="ESkNP7dSZi70MIms"> Categorías del Mantenimiento</span> </em></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; text-align: center;" id="C4G4mtMKmeEp9SZx"><em id="OIMlTkzjsohROWik"><span style="font-size: 12.0pt; font-family: 'Arial',sans-serif;" id="dwwfeC61KykUXEpT"><img src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/c0234a5507eb8b6b4c3c5774f2ffae75ad0e3041blobid1.png" width="778" height="369" id="bZllrMtjR8SJIwNV"></span></em></p>
<p style="text-align: justify;" id="QyAnOtnl7uo9cwQ2"><br></p>
<p style="text-align: center;" id="tltqBMrEuoN2gnPj"><i id="pIpNausAensGYvBp"><span style="font-size: 12.0pt; font-family: 'Arial',sans-serif;" id="IalKdi5sxUTdQL2l">Ilustración </span></i><i id="OVMBN6TIxC893b7I"><span style="font-size: 12.0pt; font-family: 'Arial',sans-serif;" id="l9jYgGyOwGJkaSv9">2</span></i><i id="R0PtFFWtD0E3GkfR"><span style="font-size: 12.0pt; font-family: 'Arial',sans-serif;" id="7S1BzHTr9kEpagly">. Diagrama de flujograma de la ejecución del trabajo de mantenimiento</span></i></p>
<p style="text-align: center;" id="HQ8AxRbRD5zbLJaS"><img src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/2da1fa31525f6cc91a88bea7f35b6e2aa66efcc4blobid3.png" width="823" height="478" id="QXIh5ESayocQgk4Y"></p>
<p style="text-align: center;" id="5jxTq8UeYdNARnWe"><br></p>
<p id="kYz2jHqYZDML6gLY" style="text-align: justify;"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="isOJwhuldud2sXCN">5.2&nbsp; PROGRAMA DE MANTENIMIENTO</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="KnZdpks7ZnjnXP7U"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="Ey9SL39OGaKbd576">Véase el documento <smartcode data-source="document" data-attributes="aW5kZXg9IjEzNjkyIiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=13692">PLAN DE MANTENIMIENTO DEL SISTEMA ELÉCTRICO DE ENERGÍA 101G001 (001)</a></smartcode> </span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="VF0LuFDdOPBkoA7N"><br></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif;" id="p9lHdZWhTIF7eV1f"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="HtUBP0c84SckebtM">5.3 <span id="ySZ9kCfo1eQXaXB6">E<span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="RbVTZa4CSGCs9GnO">JECUTAR TRABAJO DEL MANTENIMIENTO</span></span></span></p>
<h3 style="margin: 6pt 0cm 6pt 2cm; text-indent: -2cm; break-after: avoid; font-size: 12pt; font-family: Arial, sans-serif; font-weight: normal;" id="8bSKeaPSfAHEMLlK"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="dj0zzO8O09FE3LYc"><span id="vZpS76fqIQJLVvr0">5.1.1<span style="font-style: normal; font-variant: normal; font-size-adjust: none; font-kerning: auto; font-optical-sizing: auto; font-feature-settings: normal; font-variation-settings: normal; font-weight: normal; font-stretch: normal; line-height: normal;" id="vdgGeYayPrYLQ2pF">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></span>Métodos de trabajo en equipos e instalaciones eléctricas.</span></h3>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif;" id="YuEqX0r9OzQcHlrg"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="qpNb0uRjohCC88nI">Existen
 dos métodos de trabajo, con tensión y sin tensión. Para los cuales es 
importante tener en cuenta los pasos anteriores antes de ejecutar 
cualquier actividad:</span></p>
<ol style="margin-bottom: 0cm;" id="hquR3wTb9mivh5Qx">
<li id="BTriRqYZhtKNOB6q"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="SrSe9NEZep3oMw6B">Identificar los peligros y riesgos del trabajo a ejecutar.</span></li>
<li id="np2cfvAi41RqxSyZ"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="9hTTSQKi2U3QBFk0">El
 personal no debe estar autorizado para asumir ningún tipo de riesgo, 
independiente a la experticia y conocimiento sobre el trabajo.</span></li>
<li id="wwqVvr8sVqnWJTac"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="e41aSxHKK99bfnXy">Todas
 las tecnologías, técnicas, mantenimiento y operación deben ser 
evaluadas desde el punto de vista de Seguridad y Salud en el Trabajo 
antes de ser aplicadas.</span></li>
<li id="Owq4VXZuRaEXAzTY"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="Rtj3m6VybHS3tNqL">Elaborar
 o actualizar los procedimientos con el fin de estandarizar las 
actividades, en los trabajos siempre contemplando los aspectos de 
Seguridad y Salud en el Trabajo.</span></li>
</ol>
<p align="left" style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="sqOzAuPZ47L0uplz">&nbsp;</p>
<p align="center" style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; text-align: center;" id="ucwnAdZ8FgZOaPcS"><i id="2E4lYZn2vIztIeiw">Ilustración </i><i id="byRaI9SzQ8Aaghj4">3</i><i id="I04sY3EuvPS2MOzs">. Pasos a tener en cuenta en los métodos de trabajo en equipos e instalaciones eléctricas</i></p>
<p align="center" style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="uzgGYLRBZeVWvRU2"><i id="7eQK8oED7ZbqRnAF"><img src="EJECUTAR%20MANTENIMIENTO%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%20[Ver.%207%20__%20Rev.%2002%20__%20FV.%202025-05-20]_files/37f759b1f5f2e8cb2e52429e86aa9ba9ff0d72e2blobid5.png" id="C9b1hLhJpp522WiE"></i></p>
<p align="center" style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; text-align: center;" id="reJjsgZuWMWhu4Hu"><i id="cq97y74l2TN60LNZ"> <span style="font-size: 9.0pt; font-family: 'Arial',sans-serif;" id="mhFQCLzKV4kQLeeG">Fuente: 200P03I004 Programa de riesgo eléctrico</span> </i></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; text-align: justify;" id="HH2ijtsaMEqXqlPq"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="rhWSnxStJY2rZ3p9">Para más información consulte el documento: 200P03I004 Programa de riesgo eléctrico</span></p>
<h3 style="margin: 6pt 0cm 6pt 2cm; text-indent: -2cm; break-after: avoid; font-size: 12pt; font-family: Arial, sans-serif; font-weight: normal; text-align: justify;" id="pbiLz5XBTxYsqseT"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="FanhTD6TqX0LKEMh"><span id="aQVr9hKOAlQ0f3Ni">5.3.2 </span>Ejecución del trabajo</span></h3>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; text-align: justify;" id="b9jvJPeBXBKXhCJY"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="UppThwFwGTCYb954">Para la ejecución de los trabajos asignados se realizan los siguientes pasos de forma general:</span></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; text-align: justify;" id="jtEKXbtkrDTj111K"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="3ZszbV7BcTOJfkc9">&nbsp;</span></p>
<ol style="margin-bottom: 0cm; text-align: justify;" id="kH4Y9p0VQ8kKrDWE">
<li id="3ApVip6P82BnSEvP"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="c6SOxt5E5PpnD8Fe">Generar la orden de mantenimiento. (Ver instructivo de Programar el mantenimiento)</span></li>
<li id="ss0kblTGz4FKpMw2"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="fvT2q3P8tKGmdTMz">Se asigna la orden al grupo correspondiente. (Ver instructivo de Programar el mantenimiento)</span></li>
<li id="bJYdMhjY3d9zNx3a"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="AjS1JyJIOpIHkqPg">Reunión pre- a la ejecución del mantenimiento:</span></li>
<ol type="a" style="margin-bottom: 0cm;" id="JSUaXw6ygbs1sPcP">
<li id="lJHh8OzkWXMbIP7T"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="3Q3FOgI5cGgGXuBa">Alistar manuales, planos y catálogos de los equipos a utilizar.</span></li>
<li id="ABQYejLdyoNTvz6E"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="p8L8VcvJRKabZDeG">Alistamiento de los equipos, herramientas y materiales, verificando su estado.</span></li>
<li id="QumGaEbzj0Q1IbaM"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="R63gUmcjkLRLiTCk">Listas de verificación de los equipos, herramientas, EPP y EPC. </span></li>
<li id="ptVtLAFunhfzdX7N"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="Hk4dkw0IW48dd0lq">Lista preoperacional de vehículos.</span></li>
<li id="MJaZQpeYulUSLL7N"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="Jwyy3vjaTpV8nGUq">Permisos de trabajo</span></li>
</ol>
<li id="5AQarvkN25nSBtOC"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="GDYjTDzYJSAHiL1C">Realizar
 el Análisis de Trabajo Seguro (ATS). En caso de incertidumbre, riesgos 
asociados al trabajador y circunstancias inesperadas que impiden el 
inicio de la tarea, se debe solicitar la reprogramación de esta.</span></li>
<li id="PIjWNEZ3GjmXfTQ5"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="6jLrSt4ur0RWtk3o"><span id="5lnlNpDXExhMPUJx">Ejecutar el mantenimiento conforme a lo descrito en el instructivo y/o documento general de la actividad a ejecutar. </span><span id="A5n8lEDarXIpitxb">Se tienen en cuenta las siguientes actividades:</span></span>
<ol type="i" style="margin-bottom: 0cm;" id="NJN0JjlQkIfI897b">
<li id="dtaIbjbjfALq6rEr"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="GrTFEuHqPJ1Kh0Tp">Trabajos sin tensión: “6.3.4.1 Métodos de trabajo sin tensión” del 200P03I004 Programa de riesgo eléctrico</span></li>
<li id="jFFhWm0ki1RHMCDH"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="VGzIT56OqaXDInUV">Trabajos con tensión “6.3.4.2 Métodos de trabajo con tensión” 200P03I004 Programa de riesgo eléctrico.</span></li>
</ol>
</li>
<ol type="a" style="margin-bottom: 0cm;" id="JYHKV3SfVjXolnHM">
<li id="kOVMALZJLNQ62z9p"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="f27F6NuUs8gkpMox">Esperar
 hasta que despacho, el operador o quién sea el responsable, dé la orden
 para realizar el mantenimiento. Coordinar con centro de control o 
despacho la referencia y ubicación del área de trabajo, estado del 
circuito y prevención de este, de acuerdo con la dirección y el número 
de nodo. (aplica para trabajos con tensión).</span></li>
<li id="ncW8Mz6iR0O9q21a"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="7Bu3qtX6scmoR2x5">Utilizar siempre el protocolo y código de comunicaciones en todas las “comunicaciones” durante la ejecución del mantenimiento.</span></li>
<li id="NJqyVNB8DvMEjQ0S"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="uLkLut7uBfPZ2b6u">Estacionar
 el vehículo (colocar en funcionamiento las luces de parqueo). 
Posicionar los vehículos de trabajo y de apoyo en el sitio de la 
actividad, de acuerdo con las normas de tránsito existentes y señalizar 
con los respectivos conos, avisos o vallas reflectivas.</span></li>
<li id="R2zLDVKW7LOEWGN0"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="F2QrEIE4j6drlMW2">Seguir el mantenimiento de acuerdo con lo establecido en el instructivo o documento general. Aplique las medidas de prevención:</span></li>
</ol>
</ol>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; text-align: justify;" id="cQE0Y9GsNprrdsQk"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="q6lpUVgr4P3hR3WK">En caso de que la actividad de mantenimiento se ejecute en alturas o confinados, aplicar las medidas de prevención descritas en:</span></p>
<ul id="FJnrcdUkPi7z7RUa">
<li style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="RxtQ0BgZv7LRoH57">
</li><li style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="p0eHKHQF77Gru6wT"><smartcode data-source="document" data-attributes="aW5kZXg9IjEwNzc2IiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=10776">GESTIONAR PROGRAMA DE ESPACIOS CONFINADOS 200P03I002 (003)</a></smartcode></li>
<li style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="AnBtqEL8svzARgL8"><smartcode data-source="document" data-attributes="aW5kZXg9IjEwNzc1IiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=10775">GESTIONAR PROGRAMA DE PROTECCIÓN CONTRA CAÍDAS 200P03I001 (003)</a></smartcode></li>
</ul>
<p id="iwHyAXfJu6XToMh1"><br></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="pYZzHC99z2NfBwld"><i id="q5kkRrWeQO2EycSh"><span style="color: black;" id="KM8pPu7zh0uSUetp">Nota:
 Tenga en cuenta, ejecutar cada una de las etapas de las medidas de 
prevención establecidas en el 200P03I004 Programa de riesgo eléctrico.</span></i></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; padding-left: 80px; text-align: justify;" id="9eRkTUgGD3ButtY7"><span style="color: black;" id="uZCfFS74VplOL6Re">e. <span style="font-size: 12.0pt; font-family: 'Arial',sans-serif;" id="8c62uEkasRZDVZuy">Verificar el funcionamiento del elemento en su entorno funcional.</span> </span></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; padding-left: 80px; text-align: justify;" id="vlK1YwgYQOIBDLOa"><span style="color: black;" id="4OybaVFXhgxrN1Xl">f.&nbsp; </span><span style="color: black;" id="Zq1mmLYv9QpHSRER">Frente
 a las posibles desviaciones encontradas en la ejecución del 
mantenimiento, en referencia a los documentos operativos, solicitar 
revisión y actualización de estos al líder de mantenimiento si es del 
caso.</span></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; padding-left: 80px; text-align: justify;" id="kEhok9x6GbQKyGAJ"><span style="color: black;" id="F4a6z0pj7A8UjYhK">g. </span><span style="color: black;" id="gOK9rhFZ2AYVq2pN">Restaurar el área de la intervención.</span></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; padding-left: 80px; text-align: justify;" id="Jf844EAoWKjNdVVb"><span style="color: black;" id="iNUTdPvk21NQaeUJ">h. </span><span style="color: black;" id="IJ4hhAXGE1kwreE4">Efectuar
 la disposición de los residuos generados por la actividad de acuerdo al
 &nbsp;015G003&nbsp; SISTEMA DE GESTIÓN INTEGRAL DE RESIDUOS SOLIDOS o 
el 015G004&nbsp; PROGRAMA DE GESTIÓN INTEGRAL DE RESIDUOS PELIGROSOS 
según aplique.</span></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; padding-left: 80px; text-align: justify;" id="0tvjOR2CzkHM2g5m"><em id="JIz07sZchdlbqI57"><span style="color: black;" id="qC0tWpzxm47nqI1g">i. </span></em><span style="color: black;" id="6jTfBlGHj2ZTw2CZ">Recoger, limpiar (si aplica), guardar herramientas, equipos y elementos de seguridad utilizados.</span></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; padding-left: 80px; text-align: justify;" id="KXPjuxsNZmxTPFwK"><em id="I8NZ4ESh193HP7Tt"><span style="color: black;" id="M7jBYtPLdRlu3b3m">j.&nbsp;</span></em><span style="color: black;" id="8MwXqNKWdbBly4WR">Devolver
 instalación o normalización del servicio, sistema, equipos o componente
 al usuario y/o interesado, tener en cuenta la información Ítem 5.8 del 
presente documento.</span></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; padding-left: 80px; text-align: justify;" id="v6n9A4ZNTLlruDSk"><em id="ibop4pIq9N5P5wkx"><span style="color: black;" id="V6dm0OFnN8oNtGou">k.</span></em><span style="color: black;" id="RIRAuM1Y2HzqAkla">Recopilar
 información y sucesos que componen el reporte de la Orden de 
Mantenimiento, tener en cuenta la información Ítem 5.9 del presente 
documento.</span></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; padding-left: 80px; text-align: justify;" id="QAwd0c2mgvAMzwNP"><em id="BL2vdclDLQdYZQqN">l.&nbsp;</em><span style="color: black;" id="fQ8N2UC1jdO7tctY">Cierre Orden del Mantenimiento, tener en cuenta la información Ítem 5.10 del presente documento.</span></p>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; padding-left: 80px; text-align: justify;" id="gQjX7i1nDJPbeR9I"><span style="color: black;" id="hrUo1N55YRIyoLYf"><br></span></p>
<h3 style="margin: 6pt 0cm 6pt 2cm; text-align: justify; text-indent: -2cm; break-after: avoid; font-size: 12pt; font-family: Arial, sans-serif; font-weight: normal;" id="9JY34yS7OvDbTBDL"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="pipMP8sIYndsxI8Z"><span id="URAMp3V61oTJhgFR">5.3.3 </span>Verificación de la Calidad del Trabajo</span></h3>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="jX4Y8E5socg51bjr"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="jWvwbawrZfxbCQEH">Después
 de la ejecución de las tareas, el Supervisor o Técnico debe realizar 
una verificación para asegurar que las actividades se han llevado a cabo
 según los estándares establecidos y que el equipo está listo para su 
reenergización.</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif; padding-left: 80px;" id="KJ3qhAg0J0Ntp1hm"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="coiMYhxnTTdnYSmp"><br></span></p>
<ul style="margin-bottom: 0cm;" id="qSFH8y3y26AeIo4z">
<li id="pFBbOFhtweSCDPxH"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="KovbWVDF6pbWkEI0">Inspección
 final: verificar que todas las tareas se han realizado conforme a las 
especificaciones técnicas y que no quedan herramientas ni materiales en 
las zonas de trabajo.</span></li>
<li id="aiJhKCxhILm3KuEK"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="Sk9m2tCQ7JsbPxsM">Reenergización
 del Sistema: si el equipo ha sido desenergizado para la intervención, 
coordinar con el área de operaciones para realizar la reenergización de 
forma segura. Esto debe realizarse bajo supervisión y con todos los 
procedimientos de seguridad.</span></li>
</ul>
<p id="ewqwpiwVIG3dHZo7"><br></p>
<h3 style="margin: 6pt 0cm 6pt 2cm; text-indent: -2cm; break-after: avoid; font-size: 12pt; font-family: Arial, sans-serif; font-weight: normal; text-align: justify;" id="8oQ5PPA7tqRHOFun"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="pPMuHQ77AhwapoNT"><span id="k7yqTeh5O8o0ktu4">5.3.4 </span>Registro de datos del trabajo</span></h3>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; text-align: justify;" id="TSCtgRuYgdZgDNKd"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="7MEcFFifXfZREilQ">Durante
 la ejecución de las actividades, es importante documentar los detalles 
de las tareas realizadas, asegurando que la información relevante se 
registre en los reportes de trabajo correspondientes y/o en el Sistema 
de Gestión de Mantenimiento (CMMS) que se defina.</span></p>
<ul style="margin-bottom: 0cm;" id="vYfvHC6KlU7MJfv6">
<li id="A8RrcmGusYmJLKTw" style="text-align: justify;"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="Cansp8eQOVtyIbae">Registro
 de resultados de inspecciones: registrar las condiciones iniciales y 
finales del equipo intervenido, incluyendo los resultados de las pruebas
 realizadas (resistencia de aislamiento, temperatura, análisis de 
vibraciones, etc.).</span></li>
<li id="TAVVbfAv0RkM1ar7" style="text-align: justify;"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="dAD7XYoAkTSfQ5Bv">Registro
 de materiales utilizados: documentar los repuestos y/o materiales 
utilizados durante la intervención, incluyendo referencia y cantidades. 
Esto ayuda a mantener actualizado el inventario de materiales.</span></li>
<li id="TirFTFuXbe3Rosu2" style="text-align: justify;"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="H6H44sSTOhJfwept">Registro
 de tiempo de ejecución: anotar los tiempos de inicio y finalización de 
las actividades, y registrar desviación o retrasos importantes respecto a
 la planificación de la actividad.</span></li>
<li id="ISiiC8ngPK9fR3Eh" style="text-align: justify;"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="WwWWgD7YKzS9e9Kr">Reporte
 de incidencias: si durante la ejecución del mantenimiento se detectan 
imprevistos, estos deben ser documentados en un reporte de incidencias 
para su posterior análisis y corrección.</span></li>
</ul>
<h3 style="margin: 6pt 0cm 6pt 2cm; text-indent: -2cm; break-after: avoid; font-size: 12pt; font-family: Arial, sans-serif; font-weight: normal; text-align: justify;" id="pCCyWSHcnGvvw2Tm"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="AhfTkq0K0pKaseuI"><span id="49FAzpA8DN6E2k86">5.3.5 </span>Cierre de la Orden de Mantenimiento</span></h3>
<p style="margin: 6pt 0cm; font-size: 12pt; font-family: Arial, sans-serif; text-align: justify;" id="8s2eRP3Ll6Fh0Im0"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="bSGFGlsxN0WgD8C3">Una vez finalizadas las actividades de mantenimiento, se debe proceder al cierre administrativo de la orden de trabajo.</span></p>
<ul style="margin-bottom: 0cm;" id="hsg3ko42ElJhTIfe">
<li id="cdqzGhpRe2egzNqC" style="text-align: justify;"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="bqegOC0KWDUObm6y">Informe
 de actividades: elaborar un informe detallado que incluya las tareas 
realizadas, los resultados obtenidos, los materiales utilizados y 
cualquier incidencia ocurrida. Este informe debe ser enviado al líder de
 planeación y líder de confiabilidad.</span></li>
<li id="YjVjYUTAE6GW7UQH" style="text-align: justify;"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="8p6Q2ItwtnMHTPxd">Actualización
 de registros en el CMMS/GMAO: ingresar toda la información recopilada 
durante la ejecución en el Sistema de Gestión de Mantenimiento (CMMS), 
asegurando que el historial de mantenimiento del equipo esté 
actualizado.</span></li>
<li id="U25h9FQv4B2CcGro" style="text-align: justify;"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="zYs6azKWb3vYasva">Gestión de cobros a terceros: Realizar respectivo cobro de las actividades y material a terceros.</span></li>
<li id="IDc8jFcjCp4RilT4" style="text-align: justify;"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="VXHnjLcaPxfEbTb0">Medición
 del cumplimiento: Se debe medir el cumplimiento de los tiempos de 
ejecución y la calidad del trabajo, y si fue necesario realizar alguna 
reprogramación o ajuste debido a imprevistos.</span></li>
</ul>
<h2 style="margin: 12pt 0cm 12pt 42.55pt; text-align: justify; text-indent: -42.55pt; line-height: 107%; break-after: avoid; font-size: 12pt; font-family: Arial, sans-serif; text-transform: uppercase; font-weight: normal;" id="VGP0EdM9qGjNCMNU"><span style="color: #000000;" id="4WkdZ6NcKWjJoLUf"><span id="1z63RGQK9IuYc2TR"><br></span></span></h2>
<h2 style="margin: 12pt 0cm 12pt 42.55pt; text-align: justify; text-indent: -42.55pt; line-height: 107%; break-after: avoid; font-size: 12pt; font-family: Arial, sans-serif; text-transform: uppercase; font-weight: normal;" id="L71WEQEkWJJkHI3z"><span style="color: #000000;" id="lqxvKrRk6SznU2EH"><span id="pEFoXOei5nmEQSO0">5.4 </span>HERRAMIENTAS, EQUIPOS E INTRUMENTOS UTILIZADOS EN EL MANTENIMIENTO.</span></h2>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="7T8e20qpuj7gGXnf"><span style="color: #000000;" id="ZG07Y6qaTACdf8Lj">Las
 herramientas y equipos utilizados en el mantenimiento del Sistema 
Eléctrico de Energía y trabajos relacionados con el riesgo eléctrico 
cumplen los requisitos normativos. Esta información se encuentra 
descrita en la&nbsp; MATRIZ DE HERRAMIENTAS Y EQUIPOS de acuerdo con las
 fichas técnicas de las herramientas y equipos adquiridos, así como se 
crea su respectiva HOJA DE VIDA PARA ELEMENTOS, EQUIPOS Y HERRAMIENTAS 
PARA TRABAJOS CON TENSIÓN.</span></p>
<p id="9q1oCsJN8HP7BYwN"><span style="font-size: 12pt; font-family: Arial, sans-serif; color: #000000;" id="jwz2BzoyU1TnwA1k">La matriz es actualizada mínimo una vez al año.</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="nyhPAPcp9gRmczJ3"><span style="color: #000000;" id="oxcjtl58KpnuvmHv">Por otra parte, se cuenta con <smartcode data-source="document" data-attributes="aW5kZXg9IjExNTk0IiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=11594">PLAN DE CONTROL DE LOS EQUIPOS DE SEGUIMIENTO Y MEDICION 101P06F002 (001)</a></smartcode>, en donde se registra la información del equipo y los tiempos de calibración de estos.</span></p>
<p id="RmiJwAiqQeiUuLCh"><span style="font-size: 12pt; font-family: Arial, sans-serif; color: #000000;" id="6QkQlvKZrq9F8k20">Nota.
 si el personal detecta cualquier herramienta o equipo en mal estado o 
tiene dudas sobre el equipo, debe reportarlo inmediatamente al 
Supervisor o Líder del área funcional con las respectivas evidencias, 
para que los mismos gestionen la reposición o cambio del elemento, 
herramienta o equipo frente a las instancias que hubiere lugar. Así 
mismo, el encargado del control de los equipos de seguimiento y medición
 y el líder del área funcional al que pertenezca el elemento y/o equipo 
de la Unidad de Mantenimiento, actualizarán o crearán la hoja de vida de
 estos; así como, gestionar el concepto técnico para la baja resolución 
10000001702019 de 14 de noviembre de 2024 y/o resoluciones que la 
modifique o derogue.</span></p>
<p id="4WLhYINuRj3lkL6u"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="eybHG1glBRwZ4ZsV"><span id="RA3schHoestAk3aq">5.4.1&nbsp;</span>Entrega</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="j6InNW0N9GZins36"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="THiaiplcaDCrIDHx">La
 coordinación de la entrega de herramientas y equipos utilizados en el 
mantenimiento de sistemas de distribución de energía debe seguir un 
proceso bien definido para garantizar la seguridad, calidad y eficiencia
 del trabajo. A continuación, se describe un proceso típico estructurado
 en etapas claves.</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="mbd4QpAZ5yN8J3pV"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="PH1y2AzhOnYgFyTk">El
 técnico o supervisor realizará solicitud de herramientas y equipos al 
Área de Planeación del mantenimiento, la cual revisa la solicitud y 
confirma la disponibilidad. En caso de no haber disponibilidad se 
realizará backlog de las necesidades.</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="yT54pBLkty9QGsJW"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="hseTJ7cM0UyKhO7b">El
 personal de mantenimiento acude al almacén o centro logístico para 
recibir las herramientas y/o equipo, donde se realiza un check-list para
 confirmar que se entrega lo solicitado (Herramientas en buen estado y 
operativas; equipos probados, si aplica).</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="xhEaXuIo2KwiawNQ"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="VzPnq0Kwyo1zfI5H">Se
 debe diligenciar formato HOJA DE VIDA ELEMENTOS, EQUIPOS Y HERRAMIENTA 
en el (CMMS) o manualmente, en caso de cambio o reposición debe 
actualizar la hoja de vida del equipo a dar de baja y abrir una nueva 
para el elemento entregado. Este paso debe realizarse en el momento de 
calidad por parte de el supervisor del contrato de compra y la Unidad de
 Mantenimiento debe solicitar al supervisor de la compra dicha hoja de 
vida.</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="78vDgoQW0K08ZaQD"><span style="color: #000000; font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="65hMQ0odwPthq1AZ">Se
 deberá revisar el estado de las herramientas y/o equipos al finalizar 
el trabajo (Limpieza, Verificación de daños o desgaste y Informe de 
fallas, si aplica.) en caso devolución de Herramientas y/o Equipos 
informe al área de Planeación del Mantenimiento.</span></p>
<p id="FWVX8U3YiIdJZ5jP"><span style="font-size: 12.0pt; font-family: 'Arial',sans-serif;" id="h1C9KBnwhVpTDpuE"><span style="color: #000000; font-family: arial, helvetica, sans-serif;" id="ivELDgqcKxNDePAK">En
 caso necesario, las herramientas deberán ser son sometidas a limpieza, 
reparación o calibración. Dado el cambio o reposición de la herramienta o
 equipo debe cerrarse la hoja de vida actual, abrir una nueva y 
actualizar la matriz de herramientas y equipos o en su defecto la matriz
 de equipos de medición. Sin excepcione</span>s. </span></p>
<p id="3FBc7BgJGRPLIEwo"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="rwbfaj2iOndQsAiy"><span id="gxzouWjIDlBFjtzv">5.4.2&nbsp;</span>Prueba pruebas de rigidez dieléctrica a herramientas y/o equipos.</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="rIBUqNuLKEU1glhI"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="fplCpcuTH2AWl8Fz">Las
 pruebas de protección a riesgo eléctrico en las herramientas y/o 
equipos son esenciales para asegurar la seguridad, confiabilidad y 
cumplimiento en el mantenimiento de sistemas de distribución de energía 
eléctrica. Estas pruebas verifican la capacidad de aislamiento eléctrico
 de los materiales, asegurando que puedan resistir tensiones eléctricas 
específicas sin fallar.</span></p>
<p id="70yjnp4kp5EjMjeq"><span style="font-size: 12pt; font-family: arial, helvetica, sans-serif; color: #000000;" id="p9BxAnQVDrgXmLCX"><br></span></p>
<ul style="margin-bottom: 0cm;" id="5k7zg6G9BTBdYdW8">
<li id="s4pKl2Jd1HNf3dLI"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="W40I39qFyrMitxNp">Herramientas y equipos sujetos a la prueba:</span></li>
<li id="bRS9iHR9ypM6RvJR"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="F0soITlWLwUNqLxm">Herramientas aisladas: Alicates, destornilladores, pinzas.</span></li>
<li id="z95ybUVj3vKkwzLn"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="NC8QnJLrvBFFs2dD">Instrumentos eléctricos: Multímetros, transformadores portátiles.</span></li>
<li id="PoHXxvS1xoXxRBu1"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="OdDRAiyF12HKkhcr">Otros accesorios: Cables aislados, conectores y probadores de tensión.</span></li>
</ul>
<p id="DxqLT1yAa5zmDi75"><br></p>
<ol start="7" style="margin-bottom: 0cm;" id="F4cZInNKyDJYgH6b">
<li style="list-style: none;" id="VmnTbRwXJiK3T3PS">
</li></ol>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="BtWDrPfOxpGxLqiM"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="MHxk3PiQRYyUHn08">Para las pruebas de rigidez dieléctrica de herramientas y equipos se tienen en cuenta las normas técnicas asociadas como:</span></p>
<p id="tlH7fvFZeGUnfktg"><span style="font-size: 12pt; font-family: arial, helvetica, sans-serif; color: #000000;" id="akiU5BAbeBmUwM3f"><br></span></p>
<ul style="margin-bottom: 0cm;" id="FdK6oQhyXl1HYbgA">
<li id="LqNQUfGehAMnZ3zy"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="5BjCrbpQ7bx52B9a">IEC 60900: Herramientas manuales para trabajos en tensión.</span></li>
<li id="Pv97y49pCOHX8EKC"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="EDg8SvxeILGTUjQF">ASTM F1505: Requisitos para herramientas aisladas.</span></li>
<li id="icYEejNduS489wSj"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="GUCOoWnVrpr9AMhx">RETIE: Regulación colombiana para equipos eléctricos y de seguridad.</span></li>
</ul>
<p id="tbyiqwquS3cEqzEJ"><br></p>
<p id="dH5mkL1ncb1vbxZX"><br></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="NBk94tYkhvNuxtyV"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="rMz8141M8gdKQKJp">5.4.3&nbsp;Parametrizar instrumentos de medición</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="lHMHs6gss9Q63sFg"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="XU4ZBpmIGa52LPrO">La
 parametrización y control de los equipos de medición se realiza 
conforme a lo descrito en el documento 101P06 PARAMETRIZAR EQUIPOS DE 
MEDIDA UNIDAD DE MANTENIMIENTO.</span></p>
<p align="center" style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="xEotvPynMiLVcY5U"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="P2rzK5MFn7OVA52i"><i id="6I5bDVT8WXsvXAiW"></i></span></p>
<p align="center" style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="wLetxRV7jY11VvTJ"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="huZXuZYZ6GBeIOvX"><i id="JmWW3xGGILib6p5k"></i>5.5&nbsp;ELEMENTOS DE PROTECCIÓN PERSONAL Y COLECTIVOS</span></p>
<p align="center" style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="qUI6GOCuQ6aWb6Lj"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="TqXcO4DEeGSLBifQ">5.5.1&nbsp;Entrega</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="fQKZthTAbnDttS2B"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="q90aFsjfKsOnOMM1">La
 coordinación de la entrega de los elementos de protección personal se 
realiza conforme al instructivo 200P01I005 COORDINAR LA ENTREGA DE 
ELEMENTOS DE PROTECCIÓN PERSONAL, DOTACIÓN, ROPA Y CALZADO.</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="Cjoum6QI824SCtin"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="0aLi82nVO5sIpb6f">La entrega la realiza la Unidad de Mantenimiento y debe diligenciar los siguientes formatos:</span></p>
<ul style="margin-bottom: 0cm;" id="2x8qG0nXOWFycB1N">
<li id="zxnkx1uF90axTsrY"><span style="color: #000000;" id="I7u4yha0ga5BimIy"><smartcode data-source="document" data-attributes="aW5kZXg9IjEwNzgxIiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=10781">ENTREGA DE ELEMENTOS DE PROTECCIÓN PERSONAL 200P01I005F001 (002)</a></smartcode> </span></li>
<li id="OTOW5BTdsBTsgs15"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="NiWFdJemI97gN6vK"><smartcode data-source="document" data-attributes="aW5kZXg9IjEyMzQ1IiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=12345">HOJA DE VIDA DE EQUIPOS PARA TRABAJO EN ALTURAS  Y  ESPACIOS CONFINADOS 200P03I001F004 (002)</a></smartcode> </span></li>
</ul>
<p align="center" style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="QqsA7Vug4yrrFBAi"><span style="font-size: 12pt; font-family: arial, helvetica, sans-serif; color: #000000;" id="MjabWhaWwvUBgZUp">En
 caso de cambio o reposición debe actualizar la hoja de vida del equipo a
 dar de baja y abrir una nueva para el elemento entregado:</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="VtKfeO3gLfajWlRN"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="WnPuboFLCVFgssLD">Use el siguiente formato para el dado de baja del elemento: <smartcode data-source="document" data-attributes="aW5kZXg9IjEyMzI3IiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=12327">ACTA DE BAJA DE ELEMENTOS Y/O EQUIPOS DE PROTECCIÓN PERSONAL 200P03F001 (001)</a></smartcode> </span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="ABYcY7ESZhHao1zO"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="MXsWi8ngcQ15Wres"><br></span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="FiMpbvjkJxPgFIGK">5.5.2&nbsp;Pruebas de rigidez dieléctrica</p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="Fh4FVLnpCa0e2wti"><span style="color: black;" id="STIOyyI2JIeFaUeL">Las pruebas de rigidez dieléctrica de los elementos de protección personal se encuentran descrito en el documento <smartcode data-source="document" data-attributes="aW5kZXg9IjEzOTA0IiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=13904">USO, MANTENIMIENTO Y CUIDADO DE LOS ELEMTOS DE PROTECCIÓN Y EQUIPOS DE SEGURIDAD INDUSTRIAL  200P01I011 (001)</a></smartcode> .</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="DwZge89AhSkEwBXK"><span style="color: black;" id="mGYzJ4NzDPbY0lgK">Nota:
 en caso de que la actividad aplique actividades de altura y confinados.
 Si algún trabajador detecta el mal estado del equipo de protección 
personal y protección colectiva o tiene dudas sobre estos, debe 
reportarlo inmediatamente al supervisor del grupo de trabajo, para que 
el notifique a la Unidad de Seguridad y Salud en el Trabajo.</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="n6LQY7aMNXNlgLEy"><span style="color: black;" id="mgXOZJm19DYwUmgl"><br></span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="eNaI5yQqdoyMV1VB"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="0GhKJ1Nr6Noa22WL"><span id="9NG4nzJs5Jw16w0x">5.6&nbsp;</span>REGLAS DE LA VESTIMENTA DEL PERSONAL DE OPERACIÓN</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="8c8VNNyQ1Fc8Wobu"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="0XmJSf5atpNQ7rhw">5.6.1&nbsp;El personal operativo debe despojarse de todos los objetos metálicos, sin excepción alguna.</span></p>
<ul style="margin-bottom: 0cm;" id="85ln4c4PVvRvuLXS">
<li id="MTJBSeA5vLz603Iy"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="F4MWJzDgjEJnrqyf">Usar la dotación, ropa y calzado dado para la ejecución de la operación.</span></li>
</ul>
<h3 style="margin: 6pt 0cm 6pt 2cm; text-align: justify; text-indent: -2cm; break-after: avoid; font-size: 12pt; font-family: Arial, sans-serif; font-weight: normal;" id="nQBySTNxkzkywrpp"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="qMqmIXYnXbn5RZUS">Nota: es responsabilidad de los lideres verificar el cumplimiento de estas reglas básicas de vestimenta.</span></h3>
<p id="5OsBsdRveWcjHv3S"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="TizWXXV01awHsIEp"><br></span></p>
<p id="RESbDQPMBgVD8yAs"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="df9pX3njdCaASMSn">5.7&nbsp;PROCEDIMIENTOS OPERATIVOS SEGUROS</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="biWIFJNavEX4RqGL"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="k0OhLB68nsXI0jya">La Unidad de Mantenimiento cuenta con el documento 1<smartcode data-source="document" data-attributes="aW5kZXg9IjMzODIiIHNhbGlkYT0ibmFtZSxjb2RlLHZlcnNpb24iIHRlbXBsYXRlPSIlcyAlcyAoJTAzZCkiIGxpbms9InRydWUiIA=="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=3382">MANUAL OPERATIVO SEGURO 102M01 (004)</a></smartcode> </span><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="UMWFHgeI538q3a7R">que
 contiene normas de seguridad industrial para su conocimiento y 
aplicación en la ejecución de las actividades de mantenimiento.</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="MTKBaj4nYLJldHOk"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="ZcKkfnAl1qaS0B93">Lo
 anterior, no exime la aplicación de las normas de seguridad 
establecidas por el Sistema de Gestión de la Seguridad y Salud en el 
Trabajo.</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="OaLm5u6FnLv7k2Ag"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="Vw9mnRhnFWRrnrkI">5.8&nbsp;Vehículos y equipos de soporte</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="DyzGYtuLe3zshJ4H"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="CZmUNckKvWPcmc30">5.8.1&nbsp;Vehículos y Equipos sujetos a pruebas técnicas de verificación de funcionamiento y uso</span></p>
<ul style="margin-bottom: 0cm;" id="3BQiukPWEtJZMVLo">
<li id="MeSfe8c2rDwmePGr"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="V0PtGPQoUKsHKRbF">Camiones con canastilla aislada.</span></li>
<li id="jauQSFa3xH7KfCYo"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="mLh1V9PAabwULMUH">Grúas dieléctricas: Equipadas con secciones aisladas para maniobras en redes.</span></li>
</ul>
<p id="lAJVvI16hu8qOJsS"><br></p>
<p id="OE3DDn2Sb7ahdKHC"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="4iaApeR8jQdug2e7">5.8.2&nbsp;Preoperacional</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="pvnyZ0g4PlDqS07t"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="QDbnvijgCA4gA54l">Se debe diligenciar el preoperacional para vehículos 2<smartcode data-source="document" data-attributes="aW5kZXg9Ijk4MTMiIHNhbGlkYT0ibmFtZSxjb2RlLHZlcnNpb24iIHRlbXBsYXRlPSIlcyAlcyAoJTAzZCkiIGxpbms9InRydWUiIA=="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=9813">INSPECCIÓN PREOPERACIONAL VEHÍCULOS 247P01F007 (003)</a></smartcode> </span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="V3g6uZd0DUziUuIf"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="YI5DKIafdzttxY17"><br></span></p>
<h3 style="margin: 6pt 0cm 6pt 2cm; text-align: justify; text-indent: -2cm; break-after: avoid; font-size: 12pt; font-family: Arial, sans-serif; font-weight: normal;" id="tBOe2rm4EOAQnz4p"><span style="font-size: 12pt; font-family: arial, helvetica, sans-serif; color: #000000;" id="1kjddieq0OSJ05mZ">5.8.3 <span style="font-style: normal; font-variant: normal; font-size-adjust: none; font-kerning: auto; font-optical-sizing: auto; font-feature-settings: normal; font-variation-settings: normal; font-weight: normal; font-stretch: normal; line-height: normal;" id="wdAULk5vnfha3ZFT">&nbsp;</span>Pruebas dieléctricas</span></h3>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="f3ajYVA7YQZNo524"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="0MmprH1JKMORZQvX">Con
 el objetivo de asegurar la seguridad del personal y la confiabilidad 
operativa de los vehículos y equipos de soporte se implementa un plan 
anual de realización periódica de pruebas de rigidez dieléctrica, 
conforme a normas técnicas y regulaciones aplicables como Cumplimiento 
de estándares como IEC 61813, ANSI A92.2, ASTM F855 y RETIE.</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="Jy5bcwc1nTXP3dyD"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="hEc5ViVFYsJROhN1">5.9&nbsp;ACCIONES DE MEJORA</span></p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="oLAlC3noI6FwywYd"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="HYr4ETkMM24ADfoc">Cualquier
 desviación, lección aprendida, cambio o mejora en seguridad industrial o
 normativas en el proceso de la ejecución del mantenimiento se ejecutará
 conforme al procedimiento <smartcode data-source="document" data-attributes="aW5kZXg9IjkxMSIgc2FsaWRhPSJuYW1lLGNvZGUsdmVyc2lvbiIgdGVtcGxhdGU9IiVzICVzICglMDNkKSIgbGluaz0idHJ1ZSIg"><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=911">EVALUAR Y MEJORAR EL MANTENIMIENTO DEL SDL 105P01 (005)</a></smartcode> y el procedimiento <smartcode data-source="document" data-attributes="aW5kZXg9IjIwODAiIHNhbGlkYT0ibmFtZSxjb2RlLHZlcnNpb24iIHRlbXBsYXRlPSIlcyAlcyAoJTAzZCkiIGxpbms9InRydWUiIA=="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=2080">REALIZAR ACCIONES CORRECTIVAS Y DE MEJORA 297P01 (014)</a></smartcode> </span></p>
<p style="margin: 6pt 0cm 6pt 35.4pt; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="LXtF577joeG0W4c2"><br></p>
<p align="center" style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="l3Ju6meJzoGsYf9J"><br></p>
</div>
<div class="mceNonEditable" id="ttqOu7VMthLMqJB8">
<p id="X1Oz0CDNyebx0ACT"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="zkn6ccEtsAkTPrOb">6.&nbsp;&nbsp;&nbsp;&nbsp; RESPONSABILIDAD Y AUTORIDAD</span></p>
</div>
<div id="7yS7C4nLdJE3t06X"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="X4A6F4CZSqLCRkYf">El Desarrollo de este procedimiento se encuentra bajo la autoridad y responsabilidad del Jefe de Mantenimiento</span><br id="oSwvzkdyiArFTSCK"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="i2ndt0W2et1z2kax"><br></span></div>
<div id="NsNgoyd9stk4Dx4I"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="COuogR8gG4Bbb4aK"><br></span></div>
<div id="EZ9O2hn4g8srBTho"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt; color: #000000;" id="gRDFLHjSMZUUawwj">Las demas responsabilidades se encuentran en el flujograma de este procedimiento.</span><br id="T9fCr2nyCnCTYDrG">
<p id="iYLg3f5W5Lv8aE5U"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="drBOwpxibxsmy1mR"><br></span></p>
<div class="mceNonEditable" id="bjh5Jhd8210XOyvT">
<p id="Ke4HcHwAj6E7DDom"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="KyoF3PLbNpFqR0ro">7.&nbsp;&nbsp;&nbsp;&nbsp; DOCUMENTOS RELACIONADOS</span></p>
</div>
<p id="WbNHTarnQatVACgb"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="L5oZSoDd5wo9BUgG">7.1&nbsp; &nbsp;<span style="font-size: 10pt;" id="jJn8r489Hn9s4icZ">DOCUMENTOS INTERNOS</span></span></p>
<p id="Re7UJzH68Aof5PZ3"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="rqSU825U0R0fDQ7q"><span style="font-size: 10pt;" id="yBfEnsG6jAthaROy"> </span></span></p>
<ul id="K7c6JCCgjlsbSYFQ">
<li id="Ee5ngEgDoLGy9Ha0"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="IG50VHHqW0VUu7ZO"><smartcode data-source="document" data-attributes="aW5kZXg9IjEzNjkyIiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=13692">PLAN DE MANTENIMIENTO DEL SISTEMA ELÉCTRICO DE ENERGÍA 101G001 (001)</a></smartcode> </span></li>
<li id="0YpUNE2klxty1t5S"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="IMRxWe0LnHZpuvYU"><smartcode data-source="document" data-attributes="aW5kZXg9IjEwNzc2IiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=10776">GESTIONAR PROGRAMA DE ESPACIOS CONFINADOS 200P03I002 (003)</a></smartcode> </span></li>
<li id="JMVqHU8hq2h71ZIl"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="hWfxAtSb1bSfW2T7"><smartcode data-source="document" data-attributes="aW5kZXg9IjEwNzc1IiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=10775">GESTIONAR PROGRAMA DE PROTECCIÓN CONTRA CAÍDAS 200P03I001 (003)</a></smartcode></span></li>
<li id="O5HPXcudmYWQ1RkV"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="noADRZRxodJRX5i8"> <smartcode data-source="document" data-attributes="aW5kZXg9IjEwNzc3IiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=10777">GESTIONAR PROGRAMA DE RIESGO ELÉCTRICO 200P03I004 (003)</a></smartcode></span></li>
<li id="SlX7wOIzBJTBlcQL"><span style="text-align: inherit;" id="SlSNEh7wnnfvvjne"><smartcode data-source="document" data-attributes="aW5kZXg9IjEzNTA5IiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=13509">PROGRAMA DE GESTIÓN INTEGRAL DE RESIDUOS PELIGROSOS 015G004 (003)</a></smartcode></span></li>
<li id="EJf2OJjuF4AyXWeU"><smartcode data-source="document" data-attributes="aW5kZXg9IjEzNDM2IiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=13436">SISTEMA DE GESTIÓN INTEGRAL DE RESIDUOS SOLIDOS 015G003 (003)</a></smartcode></li>
<li id="lj61pe8QyPIc4mx3"><smartcode data-source="document" data-attributes="aW5kZXg9IjEwNzgwIiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=10780">COORDINAR LA ENTREGA DE ELEMENTOS DE PROTECCIÓN PERSONAL, DOTACIÓN, ROPA Y CALZADO 200P01I005 (002)</a></smartcode></li>
<li id="FL9ncOz91HWSHrte"><smartcode data-source="document" data-attributes="aW5kZXg9IjEwNzgxIiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=10781">ENTREGA DE ELEMENTOS DE PROTECCIÓN PERSONAL 200P01I005F001 (002)</a></smartcode></li>
<li id="OXnLRO4en6A0F33J"><smartcode data-source="document" data-attributes="aW5kZXg9IjEyMzI3IiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=12327">ACTA DE BAJA DE ELEMENTOS Y/O EQUIPOS DE PROTECCIÓN PERSONAL 200P03F001 (001)</a></smartcode></li>
<li id="c50mA5aQQUxO54EL"><smartcode data-source="document" data-attributes="aW5kZXg9IjEzOTA0IiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=13904">USO, MANTENIMIENTO Y CUIDADO DE LOS ELEMTOS DE PROTECCIÓN Y EQUIPOS DE SEGURIDAD INDUSTRIAL  200P01I011 (001)</a></smartcode></li>
<li id="cN5KBnXsZdx8be1o"><smartcode data-source="document" data-attributes="aW5kZXg9IjkxMSIgc2FsaWRhPSJuYW1lLGNvZGUsdmVyc2lvbiIgdGVtcGxhdGU9IiVzICVzICglMDNkKSIgbGluaz0idHJ1ZSIg"><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=911">EVALUAR Y MEJORAR EL MANTENIMIENTO DEL SDL 105P01 (005)</a></smartcode></li>
<li id="4PB6O2ow2gKzVfCH"><smartcode data-source="document" data-attributes="aW5kZXg9IjIwODAiIHNhbGlkYT0ibmFtZSxjb2RlLHZlcnNpb24iIHRlbXBsYXRlPSIlcyAlcyAoJTAzZCkiIGxpbms9InRydWUiIA=="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=2080">REALIZAR ACCIONES CORRECTIVAS Y DE MEJORA 297P01 (014)</a></smartcode></li>
<li id="ISlHMzRW9slwfcMH"><smartcode data-source="document" data-attributes="aW5kZXg9IjE0MzU5IiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=14359">APERTURA Y CIERRE DE CÁMARAS Y TAPAS DE CAJAS DE INSPECCIÓN 102P01G001 (001)</a></smartcode></li>
<li id="YiEPDSQRUJnJiFFy"><smartcode data-source="document" data-attributes="aW5kZXg9IjExNTkyIiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=11592">PARAMETRIZAR EQUIPOS DE MEDIDA UNIDAD DE MANTENIMIENTO 101P06 (001)</a></smartcode></li>
<li id="C4aJwcTM0pBZzZ85">
</li><li id="s1w3KeyzAsUufVFt"><smartcode data-source="document" data-attributes="aW5kZXg9IjExNTk0IiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=11594">PLAN DE CONTROL DE LOS EQUIPOS DE SEGUIMIENTO Y MEDICION 101P06F002 (001)</a></smartcode></li>
<li id="6Oc4mwOhgmYlBWzW"><smartcode data-source="document" data-attributes="aW5kZXg9IjkwNyIgc2FsaWRhPSJuYW1lLGNvZGUsdmVyc2lvbiIgdGVtcGxhdGU9IiVzICVzICglMDNkKSIgbGluaz0idHJ1ZSIg"><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=907">REALIZAR
 LA INTERVENTORIA AL CONTRATO DE OPERACIÓN Y MANTENIMIENTO DE SISTEMA DE
 ALUMBRADO PUBLICO EN EL MUNICIPIO DE YUMBO 102P06 (003)</a></smartcode></li>
<li id="f2C8HDkRsPt5cW4Z"><smartcode data-source="document" data-attributes="aW5kZXg9Ijk4MTMiIHNhbGlkYT0ibmFtZSxjb2RlLHZlcnNpb24iIHRlbXBsYXRlPSIlcyAlcyAoJTAzZCkiIGxpbms9InRydWUiIA=="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=9813">INSPECCIÓN PREOPERACIONAL VEHÍCULOS 247P01F007 (003)</a></smartcode></li>
<li id="adOCrQz3LWfMXS54"><smartcode data-source="document" data-attributes="aW5kZXg9IjMzODIiIHNhbGlkYT0ibmFtZSxjb2RlLHZlcnNpb24iIHRlbXBsYXRlPSIlcyAlcyAoJTAzZCkiIGxpbms9InRydWUiIA=="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=3382">MANUAL OPERATIVO SEGURO 102M01 (004)</a></smartcode></li>
</ul>
<p id="WiC51wph53y3L1bO"><br></p>
<p id="dn7IF0vYHEWciNMh"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="XHRouravdVl8UOxY">7.2. REGISTROS</span></p>
<ul id="TjsbRRRUr6GRPtZK">
<li id="tB1WsXfuN86ddo95"><span style="font-family: arial, helvetica, sans-serif; font-size: small; text-align: inherit;" id="56UsNF9iDd668QTA"><smartcode data-source="document" data-attributes="aW5kZXg9IjEzODIyIiBzYWxpZGE9Im5hbWUsY29kZSx2ZXJzaW9uIiB0ZW1wbGF0ZT0iJXMgJXMgKCUwM2QpIiBsaW5rPSJ0cnVlIiA="><a class="document_link" href="https://daruma.servicios.emcali.com.co/app.php/staff/document/viewPublic?index=13822">REPORTE DIARIO DE TRABAJO 102P01F001 (001)</a></smartcode></span></li>
</ul>
<p id="VUzeTwIz7KQKnFL7"><br></p>
<p id="vFhT0quMZstUabAP"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="YWIJJyegb7YCGQ0K"><br></span></p>
<p id="enEwVOvgHG72SXtC"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="yUeBvreO84wS5P7s">7.3. DOCUMENTOS EXTERNOS</span></p>
<ul style="margin-bottom: 0cm;" id="BVEKwmqbEmnheBP6">
<li id="5d6oKJAPMNDhjSXq">UNE EN 13306:2018. Terminologías de Mantenimiento</li>
<li id="QSPqzTx5fZOk37jY">BS EN ISO 14224:2016. Recolección e intercambio de datos de confiabilidad y mantenimiento de equipos</li>
<li id="EIl9PFdpcwDlR9ed">UNE_EN_16646-2015. Mantenimiento Gestión Activos Físicos</li>
</ul>
<p id="vtQnMgd7SrmnjWVT"><br></p>
<p style="text-align: justify;" id="GXJG9nSGBxZVjbsZ"><span style="font-size: small;" id="MnyN7yF7NZbyBA4I"><span style="font-family: Arial;" id="V0POX5Ax6CF5VMuu">&nbsp;8. FLUJOGRAMA<br id="tMw86LOJi5idyg1V"></span></span></p>
</div>
<div id="irOL41pmuRewaa1a">
<p style="text-align: justify;" id="of9phdDO6gNbyx9U"><br></p>
<p style="text-align: justify;" id="XZRojuTfr6lgdGPF"><a href="https://daruma.servicios.emcali.com.co/uploads/staff/assets/user2199/Anexo%201.%20Flujograma%20del%20procedimiento%20de%20EJECUTAR%20MANTENIMIENTOS%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%201-1.xlsx" class="tq_new_window_none" title="Anexo 1. Flujograma del procedimiento de EJECUTAR MANTENIMIENTOS DEL SISTEMA ELÉCTRICO DE ENERGÍA 1-1.xlsx (32 KB)" id="qODrM3i280maXMpk"><span style="font-size: small;" id="CBasFB2Qksqjx3B5"><span style="font-family: Arial;" id="ot6nkVLtJphOwtc7"> <span style="font-size: 12.0pt; font-family: 'Arial',sans-serif;" id="2BV5cLTxIUqGdERZ">Ver flujograma general del procedimiento 102P01 EJECUTAR MANTENIMIENTO DEL SISTEMA ELÉCTRICO DE ENERGÍA</span> &nbsp;</span></span></a></p>
</div>
<div class="mceNonEditable" id="LRbR69ZuCmqogUtz">
<p id="hZqGDocjkhx2p99l"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="DnMM1916hnwTNlHV">9.&nbsp;&nbsp;&nbsp;&nbsp; ANEXOS</span></p>
</div>
<div id="IpTlMjOlFdYpadnd">
<p style="text-align: justify;" id="dqKrEW5SZlVhWvnc"><span class="tq_new_window_none" id="TMRdrgK115kt52nj"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="hCRmMz8VbwA0lxQs">Anexo 1. </span></span><span style="font-family: arial, helvetica, sans-serif; font-size: small;" id="A78bR7K1BFzkSlZj">Flujograma del procedimiento de EJECUTAR MANTENIMIENTOS DEL SISTEMA ELÉCTRICO DE ENERGÍA.</span></p>
<p style="text-align: justify;" id="DHmwqtSJS59UnAUV"><a href="https://daruma.servicios.emcali.com.co/uploads/staff/assets/user2199/Anexo%201.%20Flujograma%20del%20procedimiento%20de%20EJECUTAR%20MANTENIMIENTOS%20DEL%20SISTEMA%20EL%C3%89CTRICO%20DE%20ENERG%C3%8DA%201.xlsx" class="tq_new_window_none" title="Anexo 1. Flujograma del procedimiento de EJECUTAR MANTENIMIENTOS DEL SISTEMA ELÉCTRICO DE ENERGÍA 1.xlsx (31 KB)" id="BlKBm1XMoTvCTpcs"></a></p>
</div>
<div class="mceNonEditable" id="xLNDbGXdIEJb4hL5">
<p id="1LSe8k2DJ3thIg6N"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="9CaUE9myhRBMssOF">10.&nbsp;&nbsp;&nbsp;&nbsp; OBSERVACIONES</span></p>
</div>
<div id="p96V2h0RKlMgrUe6">
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="JWAdcxDE2o66jSAU">Para
 la elaboración de este procedimiento participo la Ingeniera Johana 
Lozano de la Unidad de Seguridad y Salud en el Trabajo para su 
articulación documental con el SG SST.</p>
<p style="margin: 6pt 0cm; text-align: justify; font-size: 12pt; font-family: Arial, sans-serif;" id="67j69Pp2Q4SdObOJ"><br></p>
<table style="width: 100%;" id="4JkOhAmCboJm1dpQ" border="1">
<tbody id="g748xlXiAXxNYvJ7">
<tr id="MpIxLL9AVTnvqnGq">
<td id="jeSAzkrNNp9BI5Un">Elaborado por:</td>
<td colspan="2" id="aLAyVO8yy724yMfG"><smartcode data-source="firma" data-attributes="bW9kbz0iMiIg"><span class="ul query_signature" style="list-style-type: none; padding-left: 5px; text-align: left;"><span class="li" title="@ 2025-05-20 16:07:18">JASSHON RAIGOSA BENITEZ <br><span style="color:#666666; font-size:10px">570 - TECNICO DE LABORATORIO ENERGIA - 570 </span></span></span></smartcode></td>
</tr>
<tr id="omeU9ClXDqsURbET">
<td id="21C9qP1c9W3l5k5O">Revisado por:</td>
<td colspan="2" id="vw21tPqXgwtpCVyY"><smartcode data-source="firma" data-attributes="bW9kbz0iMyIg"><span class="ul query_signature" style="list-style-type: none; padding-left: 5px; text-align: left;"><span class="li" title="@ 2025-05-20 16:08:06">DIEGO ALEXANDER MONTEALEGRE FERNANDEZ <br><span style="color:#666666; font-size:10px">580 - PROFESIONAL OPERATIVO III - 580 </span></span></span></smartcode></td>
</tr>
<tr id="vwusqCLKDEOZ9KOJ">
<td id="OvSy6PzexeZEJEet">Aprobado por:</td>
<td colspan="2" id="EwwVlQt4VK4LosqV"><smartcode data-source="firma" data-attributes="bW9kbz0iNSIg"><span class="ul query_signature" style="list-style-type: none; padding-left: 5px; text-align: left;"><span class="li" title="@ 2025-05-20 16:27:30">WALTER ALFONSO ORTIZ GRANOBLES <br><span style="color:#666666; font-size:10px">521 - INGENIERO DE OPERACION Y MANTENIMIENTO II - 521 </span></span></span></smartcode></td>
</tr>
</tbody>
</table>
</div>
<div class="mceNonEditable" id="qH0uLxKF9ZoePqNT">
<table style="width: 100%;" id="FJserSAQ1nTaj0Ui" border="1">
<tbody id="BSPIVUAMrj2ZTFwB">
<tr id="DMvBx0g2dsOpSLxG">
<td style="text-align: justify;" id="CoJ4Uq20iY01sJv4">Cualquier 
impresión o copia de los documentos del SGC sin el sello de copia 
controlada se entiende como documento no controlado y es responsabilidad
 del funcionario verificar con el área de Gestión de calidad la vigencia
 de la versión</td>
</tr>
</tbody>
</table>
</div>        <div class="document-footer">ANDERSON JOSE MARIN CORREA @ 2026-07-10, 14:52:42</div>
      </div>
                  <div class="dv-sheet sheet1"></div>
      <div class="dv-sheet sheet2"></div>
    </div>
  </div>
  
      <script type="text/javascript">
      $(function () {
        $(document).bind("contextmenu", function () {
          return false;
        });
        disableSelection(document.body);
      });
    </script>
      <style type="text/css">
      @media print {
        body {
          display: none !important
        }
      }
    </style>
      <style type="text/css">
      body, img, a, p, div {
        -webkit-user-select: none;
        -moz-user-select: none;
        -ms-user-select: none;
        user-select: none;
      }
    </style>
    <script>


    $(function () {
      if (window.history.length > 1) {
        $('.revert-icon').addClass('document-go-back')
      }
      $('a').click(function (e) {
        let tmpRegex = new RegExp('.*?\/document\/view\/id\/', 'g');
        let anchor = this;
        let match = tmpRegex.exec(anchor.href);
        if (match !== null) {
          e.preventDefault();

          let id = anchor.href.match("\/id\/(.*)");
          if (id != undefined) {

            $.ajax({
              url: daruma.config.absolute_url + '/document/isObsolete',
              data: {id: id[1]},
              success: function (data) {
                if (data['isObsolete']) {
                  swal({
                      title: 'Información del Registro',
                      text: 'Esta tratando de acceder a un documento en estado obsoleto',
                      confirmButtonText: 'Notificar al equipo de trabajo',
                      cancelButtonText: 'Buscar versión vigente',
                      animation: false,
                      showConfirmButton: data['isObsolete'],
                      showCancelButton: data['hasActiveVersion'],
                      closeOnCancel: true,
                      closeOnConfirm: false
                    },
                    function (isConfirm) {
                      if (isConfirm) {
                        $.ajax({
                          url: daruma.config.absolute_url + '/document/notifyObsoleteDocument',
                          data: {
                            id: '14815',
                            document_name: $(anchor).text()
                          },
                          success: function (data) {
                            swal({
                              title: 'Notificaciones',
                              text: 'Enviada',
                              type: 'success'
                            });
                          }
                        });

                      } else {
                        window.location.href = data['url']
                      }
                    },
                  );
                } else {
                  window.location.href = anchor.href;
                }
              }
            });
          }
        }
      });

      $('div#document-viewer div:not([class])').each(function () {
        var $div = $(this);

        if ($div.html() === '') {
          $div.append($('<br>'));
        }
      });

      $('div#document-viewer p:not([class])').each(function () {
        var $p = $(this);

        if ($p.html() === '') {
          $p.append($('<br>'));
        }
      });

      var enableSpanFix = 1
      if (enableSpanFix) {
        $('div#document-viewer span:not([class])').each(function () {
          var $span = $(this);

          if ($span.html() === '') {
            $span.append($('<br>'));
          }
        });
      }

      $('div#document-viewer p:not([class],[id])').each(function () {
        var $p = $(this);
        if ($p.html() === '<br>') {
          $p.remove();
        }
      });

      if(!daruma.config.document_enable_download_pdf_component) {
        $('#execute-export-pdf').remove();
      }

      if(!daruma.config.document_enable_download_word_component) {
        $('#execute-export-word').remove();
      }

      if (!daruma.config.document_enable_orientation_view) {
        $('.right').remove();
      }
    });
  </script>
</div>
<style type="text/css">

  p { white-space: normal; }
  p.span { white-space: normal; }
  td.p.span { white-space: normal; }

  @media print {
    #sidebar {
      display: none;
    }
    body {
      width: auto;
      background: #ffffff;
    }

    #document-viewer {
      position: fixed;
      width: 100%;
      top: 0;
      left: 0;
      height: 100%;
      margin: 0;
      padding: 0;
    }

    .sheet_section {
      page-break-inside: avoid
    }
  }
</style>

  <style>
    #toast-container {
      display: flex ;
      justify-content: center ;
      align-items: flex-start ;
      position: fixed ;
      top: 20px ;
      width: 100% ;
      pointer-events: none ;
    }

    #toast-container > div {
      padding: 15px 15px 15px 50px;
      width: 400px;
    }
  </style>

</div></body></html>