<!DOCTYPE html>
<html lang="es"><head>
<meta http-equiv="content-type" content="text/html; charset=UTF-8"><style type="text/css">.tippy-touch{cursor:pointer!important}.tippy-notransition{-webkit-transition:none!important;transition:none!important}.tippy-popper{max-width:350px;-webkit-perspective:700px;perspective:700px;z-index:9999;outline:0;-webkit-transition-timing-function:cubic-bezier(.165,.84,.44,1);transition-timing-function:cubic-bezier(.165,.84,.44,1);pointer-events:none}.tippy-popper[data-html]{max-width:96%;max-width:calc(100% - 20px)}.tippy-popper[x-placement^=top] .tippy-backdrop{border-radius:40% 40% 0 0}.tippy-popper[x-placement^=top] .tippy-roundarrow{bottom:-8px;margin:0 6px;-webkit-transform-origin:50% 0;transform-origin:50% 0}.tippy-popper[x-placement^=top] .tippy-roundarrow svg{position:absolute;left:0;-webkit-transform:rotate(180deg);transform:rotate(180deg)}.tippy-popper[x-placement^=top] .tippy-arrow{border-top:7px solid #333;border-right:7px solid transparent;border-left:7px solid transparent;bottom:-7px;margin:0 7px;-webkit-transform-origin:50% 0;transform-origin:50% 0}.tippy-popper[x-placement^=top] .tippy-backdrop{-webkit-transform-origin:0 100%;transform-origin:0 100%}.tippy-popper[x-placement^=top] .tippy-backdrop[data-state=visible]{-webkit-transform:scale(5.5) translate(-50%,25%);transform:scale(5.5) translate(-50%,25%);opacity:1}.tippy-popper[x-placement^=top] .tippy-backdrop[data-state=hidden]{-webkit-transform:scale(1) translate(-50%,25%);transform:scale(1) translate(-50%,25%);opacity:0}.tippy-popper[x-placement^=top] [data-animation=shift-toward][data-state=visible]{opacity:1;-webkit-transform:translateY(-10px);transform:translateY(-10px)}.tippy-popper[x-placement^=top] [data-animation=shift-toward][data-state=hidden]{opacity:0;-webkit-transform:translateY(-20px);transform:translateY(-20px)}.tippy-popper[x-placement^=top] [data-animation=perspective]{-webkit-transform-origin:bottom;transform-origin:bottom}.tippy-popper[x-placement^=top] [data-animation=perspective][data-state=visible]{opacity:1;-webkit-transform:translateY(-10px) rotateX(0);transform:translateY(-10px) rotateX(0)}.tippy-popper[x-placement^=top] [data-animation=perspective][data-state=hidden]{opacity:0;-webkit-transform:translateY(0) rotateX(90deg);transform:translateY(0) rotateX(90deg)}.tippy-popper[x-placement^=top] [data-animation=fade][data-state=visible]{opacity:1;-webkit-transform:translateY(-10px);transform:translateY(-10px)}.tippy-popper[x-placement^=top] [data-animation=fade][data-state=hidden]{opacity:0;-webkit-transform:translateY(-10px);transform:translateY(-10px)}.tippy-popper[x-placement^=top] [data-animation=shift-away][data-state=visible]{opacity:1;-webkit-transform:translateY(-10px);transform:translateY(-10px)}.tippy-popper[x-placement^=top] [data-animation=shift-away][data-state=hidden]{opacity:0;-webkit-transform:translateY(0);transform:translateY(0)}.tippy-popper[x-placement^=top] [data-animation=scale][data-state=visible]{opacity:1;-webkit-transform:translateY(-10px) scale(1);transform:translateY(-10px) scale(1)}.tippy-popper[x-placement^=top] [data-animation=scale][data-state=hidden]{opacity:0;-webkit-transform:translateY(0) scale(0);transform:translateY(0) scale(0)}.tippy-popper[x-placement^=bottom] .tippy-backdrop{border-radius:0 0 30% 30%}.tippy-popper[x-placement^=bottom] .tippy-roundarrow{top:-8px;margin:0 6px;-webkit-transform-origin:50% 100%;transform-origin:50% 100%}.tippy-popper[x-placement^=bottom] .tippy-roundarrow svg{position:absolute;left:0;-webkit-transform:rotate(0);transform:rotate(0)}.tippy-popper[x-placement^=bottom] .tippy-arrow{border-bottom:7px solid #333;border-right:7px solid transparent;border-left:7px solid transparent;top:-7px;margin:0 7px;-webkit-transform-origin:50% 100%;transform-origin:50% 100%}.tippy-popper[x-placement^=bottom] .tippy-backdrop{-webkit-transform-origin:0 -100%;transform-origin:0 -100%}.tippy-popper[x-placement^=bottom] .tippy-backdrop[data-state=visible]{-webkit-transform:scale(5.5) translate(-50%,-125%);transform:scale(5.5) translate(-50%,-125%);opacity:1}.tippy-popper[x-placement^=bottom] .tippy-backdrop[data-state=hidden]{-webkit-transform:scale(1) translate(-50%,-125%);transform:scale(1) translate(-50%,-125%);opacity:0}.tippy-popper[x-placement^=bottom] [data-animation=shift-toward][data-state=visible]{opacity:1;-webkit-transform:translateY(10px);transform:translateY(10px)}.tippy-popper[x-placement^=bottom] [data-animation=shift-toward][data-state=hidden]{opacity:0;-webkit-transform:translateY(20px);transform:translateY(20px)}.tippy-popper[x-placement^=bottom] [data-animation=perspective]{-webkit-transform-origin:top;transform-origin:top}.tippy-popper[x-placement^=bottom] [data-animation=perspective][data-state=visible]{opacity:1;-webkit-transform:translateY(10px) rotateX(0);transform:translateY(10px) rotateX(0)}.tippy-popper[x-placement^=bottom] [data-animation=perspective][data-state=hidden]{opacity:0;-webkit-transform:translateY(0) rotateX(-90deg);transform:translateY(0) rotateX(-90deg)}.tippy-popper[x-placement^=bottom] [data-animation=fade][data-state=visible]{opacity:1;-webkit-transform:translateY(10px);transform:translateY(10px)}.tippy-popper[x-placement^=bottom] [data-animation=fade][data-state=hidden]{opacity:0;-webkit-transform:translateY(10px);transform:translateY(10px)}.tippy-popper[x-placement^=bottom] [data-animation=shift-away][data-state=visible]{opacity:1;-webkit-transform:translateY(10px);transform:translateY(10px)}.tippy-popper[x-placement^=bottom] [data-animation=shift-away][data-state=hidden]{opacity:0;-webkit-transform:translateY(0);transform:translateY(0)}.tippy-popper[x-placement^=bottom] [data-animation=scale][data-state=visible]{opacity:1;-webkit-transform:translateY(10px) scale(1);transform:translateY(10px) scale(1)}.tippy-popper[x-placement^=bottom] [data-animation=scale][data-state=hidden]{opacity:0;-webkit-transform:translateY(0) scale(0);transform:translateY(0) scale(0)}.tippy-popper[x-placement^=left] .tippy-backdrop{border-radius:30% 0 0 30%}.tippy-popper[x-placement^=left] .tippy-roundarrow{right:-16px;margin:4px 0;-webkit-transform-origin:33.33333333% 50%;transform-origin:33.33333333% 50%}.tippy-popper[x-placement^=left] .tippy-roundarrow svg{position:absolute;left:0;-webkit-transform:rotate(90deg);transform:rotate(90deg)}.tippy-popper[x-placement^=left] .tippy-arrow{border-left:7px solid #333;border-top:7px solid transparent;border-bottom:7px solid transparent;right:-7px;margin:4px 0;-webkit-transform-origin:0 50%;transform-origin:0 50%}.tippy-popper[x-placement^=left] .tippy-backdrop{-webkit-transform-origin:100% 0;transform-origin:100% 0}.tippy-popper[x-placement^=left] .tippy-backdrop[data-state=visible]{-webkit-transform:scale(5.5) translate(33%,-50%);transform:scale(5.5) translate(33%,-50%);opacity:1}.tippy-popper[x-placement^=left] .tippy-backdrop[data-state=hidden]{-webkit-transform:scale(1.5) translate(33%,-50%);transform:scale(1.5) translate(33%,-50%);opacity:0}.tippy-popper[x-placement^=left] [data-animation=shift-toward][data-state=visible]{opacity:1;-webkit-transform:translateX(-10px);transform:translateX(-10px)}.tippy-popper[x-placement^=left] [data-animation=shift-toward][data-state=hidden]{opacity:0;-webkit-transform:translateX(-20px);transform:translateX(-20px)}.tippy-popper[x-placement^=left] [data-animation=perspective]{-webkit-transform-origin:right;transform-origin:right}.tippy-popper[x-placement^=left] [data-animation=perspective][data-state=visible]{opacity:1;-webkit-transform:translateX(-10px) rotateY(0);transform:translateX(-10px) rotateY(0)}.tippy-popper[x-placement^=left] [data-animation=perspective][data-state=hidden]{opacity:0;-webkit-transform:translateX(0) rotateY(-90deg);transform:translateX(0) rotateY(-90deg)}.tippy-popper[x-placement^=left] [data-animation=fade][data-state=visible]{opacity:1;-webkit-transform:translateX(-10px);transform:translateX(-10px)}.tippy-popper[x-placement^=left] [data-animation=fade][data-state=hidden]{opacity:0;-webkit-transform:translateX(-10px);transform:translateX(-10px)}.tippy-popper[x-placement^=left] [data-animation=shift-away][data-state=visible]{opacity:1;-webkit-transform:translateX(-10px);transform:translateX(-10px)}.tippy-popper[x-placement^=left] [data-animation=shift-away][data-state=hidden]{opacity:0;-webkit-transform:translateX(0);transform:translateX(0)}.tippy-popper[x-placement^=left] [data-animation=scale][data-state=visible]{opacity:1;-webkit-transform:translateX(-10px) scale(1);transform:translateX(-10px) scale(1)}.tippy-popper[x-placement^=left] [data-animation=scale][data-state=hidden]{opacity:0;-webkit-transform:translateX(0) scale(0);transform:translateX(0) scale(0)}.tippy-popper[x-placement^=right] .tippy-backdrop{border-radius:0 30% 30% 0}.tippy-popper[x-placement^=right] .tippy-roundarrow{left:-16px;margin:4px 0;-webkit-transform-origin:66.66666666% 50%;transform-origin:66.66666666% 50%}.tippy-popper[x-placement^=right] .tippy-roundarrow svg{position:absolute;left:0;-webkit-transform:rotate(-90deg);transform:rotate(-90deg)}.tippy-popper[x-placement^=right] .tippy-arrow{border-right:7px solid #333;border-top:7px solid transparent;border-bottom:7px solid transparent;left:-7px;margin:4px 0;-webkit-transform-origin:100% 50%;transform-origin:100% 50%}.tippy-popper[x-placement^=right] .tippy-backdrop{-webkit-transform-origin:-100% 0;transform-origin:-100% 0}.tippy-popper[x-placement^=right] .tippy-backdrop[data-state=visible]{-webkit-transform:scale(5.5) translate(-133%,-50%);transform:scale(5.5) translate(-133%,-50%);opacity:1}.tippy-popper[x-placement^=right] .tippy-backdrop[data-state=hidden]{-webkit-transform:scale(1.5) translate(-133%,-50%);transform:scale(1.5) translate(-133%,-50%);opacity:0}.tippy-popper[x-placement^=right] [data-animation=shift-toward][data-state=visible]{opacity:1;-webkit-transform:translateX(10px);transform:translateX(10px)}.tippy-popper[x-placement^=right] [data-animation=shift-toward][data-state=hidden]{opacity:0;-webkit-transform:translateX(20px);transform:translateX(20px)}.tippy-popper[x-placement^=right] [data-animation=perspective]{-webkit-transform-origin:left;transform-origin:left}.tippy-popper[x-placement^=right] [data-animation=perspective][data-state=visible]{opacity:1;-webkit-transform:translateX(10px) rotateY(0);transform:translateX(10px) rotateY(0)}.tippy-popper[x-placement^=right] [data-animation=perspective][data-state=hidden]{opacity:0;-webkit-transform:translateX(0) rotateY(90deg);transform:translateX(0) rotateY(90deg)}.tippy-popper[x-placement^=right] [data-animation=fade][data-state=visible]{opacity:1;-webkit-transform:translateX(10px);transform:translateX(10px)}.tippy-popper[x-placement^=right] [data-animation=fade][data-state=hidden]{opacity:0;-webkit-transform:translateX(10px);transform:translateX(10px)}.tippy-popper[x-placement^=right] [data-animation=shift-away][data-state=visible]{opacity:1;-webkit-transform:translateX(10px);transform:translateX(10px)}.tippy-popper[x-placement^=right] [data-animation=shift-away][data-state=hidden]{opacity:0;-webkit-transform:translateX(0);transform:translateX(0)}.tippy-popper[x-placement^=right] [data-animation=scale][data-state=visible]{opacity:1;-webkit-transform:translateX(10px) scale(1);transform:translateX(10px) scale(1)}.tippy-popper[x-placement^=right] [data-animation=scale][data-state=hidden]{opacity:0;-webkit-transform:translateX(0) scale(0);transform:translateX(0) scale(0)}.tippy-tooltip{position:relative;color:#fff;border-radius:4px;font-size:.9rem;padding:.3rem .6rem;text-align:center;will-change:transform;-webkit-font-smoothing:antialiased;-moz-osx-font-smoothing:grayscale;background-color:#333}.tippy-tooltip[data-size=small]{padding:.2rem .4rem;font-size:.75rem}.tippy-tooltip[data-size=large]{padding:.4rem .8rem;font-size:1rem}.tippy-tooltip[data-animatefill]{overflow:hidden;background-color:transparent}.tippy-tooltip[data-animatefill] .tippy-content{-webkit-transition:-webkit-clip-path cubic-bezier(.46,.1,.52,.98);transition:-webkit-clip-path cubic-bezier(.46,.1,.52,.98);transition:clip-path cubic-bezier(.46,.1,.52,.98);transition:clip-path cubic-bezier(.46,.1,.52,.98),-webkit-clip-path cubic-bezier(.46,.1,.52,.98)}.tippy-tooltip[data-interactive]{pointer-events:auto}.tippy-tooltip[data-inertia][data-state=visible]{-webkit-transition-timing-function:cubic-bezier(.53,2,.36,.85);transition-timing-function:cubic-bezier(.53,2,.36,.85)}.tippy-tooltip[data-inertia][data-state=hidden]{-webkit-transition-timing-function:ease;transition-timing-function:ease}.tippy-arrow,.tippy-roundarrow{position:absolute;width:0;height:0}.tippy-roundarrow{width:24px;height:8px;fill:#333;pointer-events:none}.tippy-roundarrow path{pointer-events:auto}.tippy-backdrop{position:absolute;will-change:transform;background-color:#333;border-radius:50%;width:26%;left:50%;top:50%;z-index:-1;-webkit-transition:all cubic-bezier(.46,.1,.52,.98);transition:all cubic-bezier(.46,.1,.52,.98);-webkit-backface-visibility:hidden;backface-visibility:hidden}.tippy-backdrop:after{content:"";float:left;padding-top:100%}body:not(.tippy-touch) .tippy-tooltip[data-animatefill][data-state=visible] .tippy-content{-webkit-clip-path:ellipse(100% 100% at 50% 50%);clip-path:ellipse(100% 100% at 50% 50%)}body:not(.tippy-touch) .tippy-tooltip[data-animatefill][data-state=hidden] .tippy-content{-webkit-clip-path:ellipse(5% 50% at 50% 50%);clip-path:ellipse(5% 50% at 50% 50%)}body:not(.tippy-touch) .tippy-popper[x-placement=right] .tippy-tooltip[data-animatefill][data-state=visible] .tippy-content{-webkit-clip-path:ellipse(135% 100% at 0 50%);clip-path:ellipse(135% 100% at 0 50%)}body:not(.tippy-touch) .tippy-popper[x-placement=right] .tippy-tooltip[data-animatefill][data-state=hidden] .tippy-content{-webkit-clip-path:ellipse(25% 100% at 0 50%);clip-path:ellipse(25% 100% at 0 50%)}body:not(.tippy-touch) .tippy-popper[x-placement=left] .tippy-tooltip[data-animatefill][data-state=visible] .tippy-content{-webkit-clip-path:ellipse(135% 100% at 100% 50%);clip-path:ellipse(135% 100% at 100% 50%)}body:not(.tippy-touch) .tippy-popper[x-placement=left] .tippy-tooltip[data-animatefill][data-state=hidden] .tippy-content{-webkit-clip-path:ellipse(25% 100% at 100% 50%);clip-path:ellipse(25% 100% at 100% 50%)}@media (max-width:360px){.tippy-popper{max-width:96%;max-width:calc(100% - 20px)}}</style>
  <meta charset="utf-8">
<meta http-equiv="x-ua-compatible" content="IE=11">
<meta name="description" content="Daruma Software The Quality Management Software">
<meta name="keywords" content="daruma, daruma software, quality management software">
<meta name="viewport" content="width=device-width, height=device-height, initial-scale=1">
<meta name="author" content="TiQal S.A.S">
<meta name="google" content="notranslate">
<meta name="robots" content="noindex">
  <title>MANTENIMIENTO DE REDES ELECTRICAS  [Ver. 5 // Rev. 01 // FV. 2022-09-22]</title>

  <link rel="apple-touch-icon" href="https://daruma.servicios.emcali.com.co/apple-touch-icon.png">
  <!-- CSS STYLESHEETS -->
                                      <link rel="stylesheet" type="text/css" media="all" href="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/normalize.css">
<link rel="stylesheet" type="text/css" media="screen" href="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/plugin.min.css">
<link rel="stylesheet" type="text/css" media="all" href="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/report.min.css">
<link rel="stylesheet" type="text/css" media="all" href="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/reports_layout.min.css">
<link rel="stylesheet" type="text/css" media="screen" href="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/report-layout-ds.min.css">
<link rel="stylesheet" type="text/css" media="screen" href="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/skin-blue.min.css">
<link rel="stylesheet" type="text/css" media="screen" href="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/jpdf.css">
<link rel="stylesheet" type="text/css" media="screen" href="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/new_document_layout.min.css">
<link rel="stylesheet" type="text/css" media="all" href="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/app.min.css">
<link rel="stylesheet" type="text/css" media="all" href="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/content.css">
<link rel="stylesheet" type="text/css" media="screen" href="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/sweetalert.css">
<link rel="stylesheet" type="text/css" media="screen" href="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/toastr.min.css">
<link rel="stylesheet" type="text/css" media="screen" href="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/font-awesome.min.css">
<link rel="stylesheet" type="text/css" media="all" href="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/document_view.css">
<link rel="stylesheet" type="text/css" media="screen, print" href="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/ionicons.min.css">

  <script type="text/javascript">
/*jshint eqeqeq:false */
(function (window) {
  'use strict';

  /**
   * Creates a new Ui instance.
   *
   * @constructor
   */
  function I18N(catalogue) {
    this.catalogue = catalogue || JSON.parse('{"Select":"Seleccionar","Links":"Links","Are you sure?":"Esta usted seguro?","You must at least select one item.":"Usted deber\u00eda seleccionar al menos un \u00edtem para esta acci\u00f3n.","Smart-code helper":"Asistente de C\u00f3digos Inteligentes","Tools":"Herramientas","Loading...":"Cargando...","Submitting":"Guardando...","Width":"Ancho","Height":"Alto","update":"Modificar","Stroke Style":"Color de l\u00ednea","Fill Style":"Color de relleno","Line Width":"Ancho de l\u00ednea","Left":"Izquierda ","Center":"Centro","Right":"Derecha","Filemanager":"Administrador de archivos","bar":"Gr\u00e1fico de barras","bar-h":"Gr\u00e1fico de barras horizontal","bar-stack":"Gr\u00e1fico de barras apilado","bar-h-stack ":"Gr\u00e1fico de barras apilado horizontal","bar-stack-h":"Gr\u00e1fico de barras apilado horizontal","line":"Gr\u00e1fico de lineas","area":"Gr\u00e1fico de \u00e1reas","pie":"Gr\u00e1fico tortas","scatter":"Gr\u00e1fico de puntos","Table insertion wizard":"Asistente de tablas de datos","Chart insertion wizard":"Asistente de Gr\u00e1ficos","Report query template":"Plantilla de b\u00fasqueda","Chart types":"Tipo de gr\u00e1fico","Chart colors":"Colores de series","Dimensions":"Dimensiones","Horizontal axis":"Eje horizontal","Vertical axis":"Ejes verticales","Size automatic":"Tama\u00f1o autom\u00e1tico","automatic":"autom\u00e1tico","edit":"Editar","Close modal":"Cerrar","Save modal":"Guardar","Save and add modal":"Guardar y crear otro","Warning":"Advertencia","Error":"Error","Success":"\u00c9xito","Info":"Informaci\u00f3n","Warning!":"Advertencia!","Error!":"Error!","Success!":"\u00c9xito!","Info!":"Informaci\u00f3n!","You will be logged off in":"Su sesi\u00f3n cerrara en","seconds due to inactivity.":"segundos por inactividad.","Sign off":"Cerrar sesi\u00f3n","Stay connected":"Mantenerse conectado","Yes, delete it!":"S\u00ed, borrarlo!","Cancel":"Cancelar","You will not be able to recover this record!":"\u00a1No podr\u00e1s recuperar este registro!","Are you sure to close Daruma?":"Esta usted seguro de cerrar Daruma?","Yes, Close!":"S\u00ed, Cerrar!","Edit tab \\\"%%tab%%\\\" of report query \\\"%%name%%\\\"":"Editar pesta\u00f1a \\\"%%tab%%\\\" de la b\u00fasqueda \\\"%%name%%\\\"","Delete":"Eliminar","You have finished all your task":"Has terminado tus tareas","Would you like to finish this action?":"\u00bfDeseas finalizar esta acci\u00f3n?","Yes":"Si","Format":"Formato","Count fields":"Columnas de conteo","Combine fields":"Combine fields","true":"Si","false":"No","of":"de","Image Map":"\u00c1reas activas","Number of actions!":"N\u00famero de acciones","How many actions will you add?":"\u00bfCu\u00e1ntas acciones agregar\u00e1?","Write a value":"Escribe un valor","Accept":"Aceptar","Information":"Informaci\u00f3n","It seems you are missing %%opt%% questions of %%tot%%, but it could affect the final result.  Are you sure you want to continue with it?":"Parece que est\u00e1 omitiendo %%opt%% preguntas opcionales de %%tot%% en total, lo cual podr\u00eda afectar el resultado final de la encuesta.  \u00bfSeguro desea continuar? (Aceptar para continuar.  Cancelar para revisar las preguntas)","The report query information was saved successfully.":"La plantilla de b\u00fasqueda se ha guardado exitosamente","Drop files here to upload":"Arrastra los archivos aqu\u00ed para subirlos","Send Survey!":"\u00a1Encuesta enviada!","Are you sure you want to delete this item?":"Esta usted seguro de eliminar este \u00edtem?","Are you sure you want to create this item?":"\u00bfEst\u00e1 seguro que desea crear este \u00edtem?","Remove file":"Eliminar archivo","Cancel upload":"Cancelar carga","Are you sure you want to cancel this upload?":"\u00bfEst\u00e1 seguro de cancelar la carga del archivo?","Restored draft, if you want to delete it":"Borrador restaurado, si lo desea borrar","Click here":"Click aqu\u00ed","Click to collapse":"Clic para colapsar","Click to expand":"Clic para expandir","Save":"Guardar","New":"Nuevo","An unsaved draft with information in it has been found":"Se encontr\u00f3 un borrador con informaci\u00f3n digitada anteriormente en el formulario, que no ha sido guardado en el sistema","Would you like to restore it":"\u00bfDesea restaurar el borrador?","Offline":"Desconectado","Online":"En linea","Click to show comments":"Clic para ver todos los comentarios","Click to show suggestions":"Clic para ver todas las sugerencias","Add comment":"Agregar comentario","Add suggestion":"Agregar sugerencia","The comment was saved successfully.":"El comentario se ha guardado exitosamente.","The suggestion was saved successfully.":"La sugerencia se ha guardado exitosamente.","The item has not been saved due to some errors.":"El \u00edtem no ha sido guardado debido a alguna restricci\u00f3n.","Comment":"Comentario","Hide":"Ocultar","Click here to see the changes":"Clic aqu\u00ed para ver\/ocultar los cambios","save":"Guardar","Click to hide suggestions":"Clic para ocultar todas las sugerencias","Click to hide comments":"Clic para ocultar todos los comentarios","Reject":"Rechazar","Reload content":"Recargar contenido","Reload template":"Recargar plantilla","Are you sure you want to reject this changes?":"\u00bfSeguro que quieres rechazar estos cambios?","This action will reject changes that you have not saved. Are you sure you want to continue?":"Esta acci\u00f3n descartar\u00e1 los cambios que no hayas guardado. \u00bfEst\u00e1s seguro de continuar?","No changes have been made to the document.":"No se han realizado cambios en el documento.","Sync with process":"Sincronizar con caracterizaci\u00f3n","Sync with product":"Sincronizar con el producto","Sync with audit":"Sincronizar con la auditor\u00eda","risk.label.assistant":"Plantilla para evaluaci\u00f3n de controles","How many founds will you add?":"\u00bfCu\u00e1ntos hallazgos desea agregar?","This %%module%% have a coincidence of %%percentage%% %. Also have %%coincidences%% greater than defined threshold. Do you want to continue register?":"Este %%module%% presenta una coincidencia del %%percentage%% %. Adem\u00e1s se presentan %%coincidences%% coincidencias m\u00e1s, superiores al umbral definido. \u00bfQuiere continuar con el registro?","profile":"Perfil","client":"Cliente","supplier":"Proveedor","Search":"Buscar","The item has not been deleted due to some errors.":"El \u00edtem no ha sido eliminado debido a alguna restricci\u00f3n.","The file was successfully uploaded.":"El archivo fue exitosamente cargado.","The number of folios entered (%%foliosr%%) does not correspond to the number of folios counted in the attached files (%%foliosc%%). Do you wish to continue?":"El n\u00famero de folios registrado (%%foliosr%%) no corresponde al n\u00famero de folios contabilizados en los archivos adjuntos (%%foliosc%%). \u00bfDesea continuar?","You must wait until the information is updated to save the form":"Antes de guardar el formulario, usted debe esperar hasta que se actualice la informaci\u00f3n","Show non-associated measures":"Mostrar medidas no asociadas","Hide non-associated measures":"Ocultar medidas no asociadas","The action plan must have at least one associated action.":"El plan de acci\u00f3n debe tener al menos una acci\u00f3n asociada","It is necessary to create an action plan before continuing with the treatment of the event.":"Se requiere crear un plan de acci\u00f3n antes de continuar con el tratamiento del evento.","expander.title.read_more":"Leer m\u00e1s","expander.title.read_less":"Leer menos","Action not allowed into this module":"Acci\u00f3n no permitida en este m\u00f3dulo","The opportunity is in Closed state":"La oportunidad est\u00e1 en estado cerrado","Can not change the responsible for closed records.":"Can not change the responsible for closed records.","Deleting this record means stop viewing the reference in the committee and the minutes. Are you sure?":"Eliminar este registro implica dejar de visualizar la referencia en el comit\u00e9 y las actas. Est\u00e1 usted seguro?","You are about to clone the indicator. Are you sure?":"Esta a punto de crear un nuevo indicador con base en el indicador actual. \u00bfEst\u00e1 usted seguro?","This action will create an action plan with their respective actions, based on the active proposed actions of the risk.":"Esta acci\u00f3n crear\u00e1 un plan de acci\u00f3n con sus respectivas acciones, \u00e9stas basadas en las acciones propuestas activas del riesgo.","This action will create an action plan with their respective actions, based on the active contingency actions of the risk.":"Esta acci\u00f3n crear\u00e1 un plan de acci\u00f3n con sus respectivas acciones, \u00e9stas basadas en las acciones de contingencia activas del riesgo.","Risk Cause":"Causas","Causes - Vulnerabilities":"Causas - Vulnerabilidades","Save and back":"Guardar y regresar","Warning: When the meeting team is inactivated, the minutes in execution will go to the Completed status, the scheduled meetings will change to the Canceled status and the unexecuted tasks will remain in the Canceled state.":"Advertencia: Al inactivar el comit\u00e9 las actas en ejecuci\u00f3n pasar\u00e1n a estado Finalizado, las reuniones programadas cambiar\u00e1n a estado Cancelado y las tareas sin ejecutar quedar\u00e1n en estado Cerrado.","improvement_tools.title.fishboneAssistant":"Causa-Efecto","month":"mes","week":"semana","day":"d\u00eda","hour":"hora","At least one number":"Al menos un n\u00famero","structure.submodules.tq_diagram.title.diagram_list":"Diagramas","structure.submodules.tq_diagram.title.diagram_list_tooltip":"Listado de Diagramas","risk_message_not_enough_active_controls":"No es posible realizar esta acci\u00f3n","Select a record":"Seleccione un registro","No results found":"No se encontraron resultados","Please, enter to %%n%% character(s)":"Por favor, introduzca %%n%% car\u00e1cter(es)","Please, delete to %%n%% character(s)":"Por favor, elimine %%n%% car\u00e1cter(es)","You can only select %%limit%% element(s)":"S\u00f3lo puede seleccionar %%limit%% elemento(s)","Loading more results...":"Cargando m\u00e1s resultados...","Searching...":"Buscando...","Select all":"Seleccionar Todos","Remove selection":"Quitar Selecci\u00f3n","Deselect all":"Deseleccionar todos","Invert":"Invertir","Type here to start your search...":"Escriba aqu\u00ed para iniciar la b\u00fasqueda...","This criteria has already been modified":"Este criterio ha sido modificado","To get the last evaluation click on Refresh criteria":"Para obtener el \u00faltimo criterio, haga clic en Recargar criterio","Do you want to reload the criteria? Unsaved changes will be lost":"\u00bfDesea recargar el criterio? Se perder\u00e1n los cambios sin guardar","Overwrite":"Sobrescribir","Reload":"Recargar","Nothing Entered, Please try again":"No digit\u00f3 ning\u00fan n\u00famero. Por favor intente nuevamente","forms.delivery.notified":"Los formularios han sido notificados","bcp.title.rpo":"RPO","bcp.title.rto":"RTO","bcp.title.wrt":"WRT","bcp.title.mtd":"MTD","Controlled":"Controlled","unControlled":"unControlled","NumberofDaysAvailable":"Cantidad de d\u00edas disponibles para dar respuesta a un tramite o servicio.","improvement_tools.title.brainstormingAssistant":"Lluvia de ideas","improvement_tools.title.treeAssistant":"Diagrama de \u00e1rbol","improvement_tools.title.paretoAssistant":"Pareto","Data":"Dato","Percentage":"Porcentaje","Accumulated":"Acumulado","audit.post_validators.eval_conclusion_alert_confirm":"\u00bfEsta seguro que desea concluir la auditor\u00eda?, despu\u00e9s de que concluya la auditor\u00eda esta no podr\u00e1 ser modificada","It is not possible to add an advance to the action":"No es posible agregar un avance a la acci\u00f3n","The action is expired, then advances cannot be recorded. To do it, request an adjustment in action.":"La acci\u00f3n est\u00e1 vencida, por lo tanto no es posible registrar avances. Para hacerlo, solicite un ajuste en acci\u00f3n.","It is understood":"Entendido","Request adjustment":"Solicitar ajuste","Are you sure to save without an attachment?":"\u00bfEsta seguro de guardar sin adjuntar un archivo?","Event not found":"Incidente no encontrado","Some changes have been made into team members, Do you wish to update those changes into planned meetings?":"Se han realizado algunos cambios en los miembros del comit\u00e9. \u00bfDesea actualizar estos cambios en las reuniones programadas?","indicator_periods.exit_without_saving":"\u00bfDesea guardar las configuraciones realizadas, antes de salir a la siguiente configuraci\u00f3n? Si no los guarda, perder\u00e1 la configuraci\u00f3n no guardada","The %%filename%% file will be created in the background. Once finished, it will be sent to download queue.":"El archivo %%filename%% est\u00e1 siendo procesado. Una vez finalizado, podr\u00e1 acceder a \u00e9l desde la interfaz de descargas.","The file is ready to download":"El archivo est\u00e1 listo para descargar","Click here to download":"Clic aqu\u00ed para descargar","Created ago":"Creado hace","framework.task.attend_corporate_task":"La tarea se encuentra en una instancia diferente a la actual, \u00bfdesea salir de la instancia actual para atender la tarea?","components.title.change_instance":"Cambiar de organizaci\u00f3n","components.title.confirm_instance_change":"\u00bfDesea moverse a Daruma en %%tenant%%?","components.title.change_of_instance":"Cambiando a la instancia %%tenant%%","indicator_goal.alert_goals":"La modificaci\u00f3n de valores realizada, afectar\u00e1 las mediciones que se realicen a partir de esta fecha, pero no afectar\u00e1 los valores ya alimentados","Are you sure you want to delete the list? This could contain tasks that will be deleted.":"\u00bfEst\u00e1 seguro de que desea eliminar la lista? Esta podr\u00eda contener tareas que se eliminar\u00e1n.","List deleted successfully":"Lista eliminada correctamente","This found has already been modified":"El hallazgo ha sido modificado","To get the last information click on refresh found":"Para obtener la informaci\u00f3n m\u00e1s reciente haga clic en el bot\u00f3n refrescar hallazgo","Are you sure to delete it?":"\u00bfEst\u00e1 usted seguro de borrar el elemento?","The action plan is not effective":"El plan de acci\u00f3n no fue efectivo.","It must be taken into account that the opportunity for improvement must be prioritized again.":"Tener en cuenta que la oportunidad de mejora deber\u00e1 volver a priorizarse.","Keep in mind that you will have to carry out the risk analysis again.":"Tener en cuenta que deber\u00e1 realizar nuevamente el an\u00e1lisis del riesgo.","AI":"IA","document.editor.ai_features":"Contenido por IA","document.editor.ai_generating":"Se est\u00e1 generando el contenido autom\u00e1ticamente, esto puede tardar algunos segundos...","document.editor.ai_timeout":"El servicio de generaci\u00f3n de contenido est\u00e1 experimentando retrasos y ha tomado m\u00e1s tiempo de lo previsto para responder","tqtextminder.title.introduction":"Introducci\u00f3n","tqtextminder.title.summary":"Resumen","tqtextminder.title.objectives":"Objetivos","tqtextminder.title.keywords":"Palabras clave","tqtextminder.title.conclusions":"Conclusiones","apiq.tiny_profile_assistant.title":"Usuarios","apiq.tiny_profile_assistant.description":"Asistente para la selecci\u00f3n de usuarios","apiq.tiny_profile_assistant.window_title":"Asistente de selecci\u00f3n de usuarios","Connection error detected. Please reload the page to continue.":"Error de conexi\u00f3n detectado. Por favor, recargue la p\u00e1gina para continuar.","document.editor.image_format_not_allowed":"extensi\u00f3n de imagen inv\u00e1lida","actionplan.alert.The weights have been processed. Reload to see the results":"Los pesos fueron procesados. Recarga para ver los resultados.","actionplan.alert.An error occurred while processing the weights. Please try again or check the logs":"Ocurri\u00f3 un error procesando los pesos. Reintenta o revisa los logs."}');
  }

  I18N.prototype.translate = function(text, params) {
    params = params || {};
    var translation = this.catalogue[text] ? this.catalogue[text] : text;

    $.each(params, function(index, value) {
      translation = translation.replace(index, value);
    });

    return translation;
  };

  I18N.prototype.__ = function(text, params) {
    params = params || {};
    return this.translate(text, params);
  };

  function Config() {
    return JSON.parse('{"product":"ds","absolute_url":"https:\/\/daruma.servicios.emcali.com.co\/app.php\/staff","relative_url":"\/app.php\/staff","session_status":true,"session_timeout":7200,"diagram_in_process":true,"diagram_in_document":false,"enable_comments":true,"enable_suggestions":true,"use_flash_filemanager":false,"disable_comments":false,"grid_rows":5,"grid_columns":3,"exclude_fields":".exclude, .blurred, #tq_task_end_date, #filter-form, #tq_task_id, #tq_task_responsible_id, #tq_task_sources_list, #document_base_id, #document_base_DocumentBuildSection_id, #header-title-slot, #content-header-slot, #document_base_DocumentBuildSection_content, #content-filter-slot, #meeting_team_id, input[id*=\\\"s2id_autogen\\\"], #ha_team_id, #sf_guard, [name*=_csrf_token]","exclude_forms":".exclude, .sf_admin_filter_form, .task-inline, .filter-form, #process_document_html, [data-exclude]","time_out":30,"user":"ebe354f38c58c4f7cc095086bb6c21fe1fcd90b5","cipher":true,"sisyphus_awake":true,"time_out_connect":60,"tooltip_options":{"maxWidth":"500px"},"offline_enable":false,"cache_version":"1bf79a21","tiny_plugin":"","should-descolorize-sidebar-items":true,"audit_type_parametrizable_fields":["strategies_list","strategy_elements_list","strategy_objectives_list","reference_code_id"],"precision":2,"thousands_sep":".","dec_point":",","risk_evaluate_mode":"standard","risk_impact_id":2,"risk_probability_id":1,"enable_source_code":false,"enable_special_chars":true,"correlation":{"1":{"model":1,"widget":[2,4]},"2":{"model":0,"widget":[5,6,7]},"3":{"model":1,"widget":[1,3]},"4":{"model":0,"widget":[8]}},"data_sources_schema":{"db":{"schema":{"dsn":{"type":"string","title":"data_source.label.dsn","required":false,"data":{"depsOn":"source_type","depsOn-type":"hide","depsOn-values":"db"}},"user":{"type":"string","title":"data_source.label.user","required":false,"data":{"depsOn":"source_type","depsOn-type":"hide","depsOn-values":"db"}},"password":{"type":"string","title":"data_source.label.password","required":false,"data":{"depsOn":"source_type","depsOn-type":"hide","depsOn-values":"db"}},"query":{"type":"string","title":"data_source.label.query","required":false,"data":{"depsOn":"source_type","depsOn-type":"hide","depsOn-values":"db"}}},"form":[{"key":"dsn"},{"key":"user"},{"key":"password"},{"key":"query","type":"textarea"}]},"api_rest_http":{"schema":{"url":{"type":"string","title":"data_source.label.url","required":false,"data":{"depsOn":"source_type","depsOn-type":"hide","depsOn-values":"api_rest_http"}},"authentication":{"type":"string","title":"data_source.label.authentication","required":false,"enum":["none","basic","oauth2"],"data":{"depsOn":"source_type","depsOn-type":"hide","depsOn-values":"api_rest_http"}},"basic_user":{"type":"string","title":"data_source.label.basic_user","required":false,"data":{"depsOn":"authentication","depsOn-type":"hide","depsOn-values":"basic"}},"basic_password":{"type":"string","title":"data_source.label.basic_password","required":false,"data":{"depsOn":"authentication","depsOn-type":"hide","depsOn-values":"basic"}},"client_id":{"type":"string","title":"data_source.label.client_id","required":false,"data":{"depsOn":"authentication","depsOn-type":"hide","depsOn-values":"oauth2"}},"client_secret":{"type":"string","title":"data_source.label.client_secret","required":false,"data":{"depsOn":"authentication","depsOn-type":"hide","depsOn-values":"oauth2"}},"access_token_url":{"type":"string","title":"data_source.label.access_token_url","required":false,"data":{"depsOn":"authentication","depsOn-type":"hide","depsOn-values":"oauth2"}}},"form":[{"key":"url"},{"key":"authentication","titleMap":{"none":"Ninguna","basic":"B\u00e1sica","oauth2":"OAuth 2"}},{"key":"basic_user"},{"key":"basic_password"},{"key":"client_id"},{"key":"client_secret"},{"key":"access_token_url"}]}},"improvement_tools":{"toolbarFishbone":"5w2h 5w 5m fishboneAssistant","i18n":{"5M":"5Ms"}},"enable_diagram_list":true,"datatables_language":{"sProcessing":"Procesando...","sLengthMenu":"Registros por p\u00e1gina: _MENU_","sZeroRecords":"No se encontraron resultados","sEmptyTable":"Ning\u00fan dato disponible en esta tabla","sInfo":"_START_-_END_ de _TOTAL_ registros (p. _PAGE_\/_PAGES_)","sInfoEmpty":"0-0 de 0 registros (p. 0\/0)","sInfoFiltered":"(filtrado de un total de _MAX_ registros)","sInfoPostFix":"","sSearch":"Buscar:","sUrl":"","sInfoThousands":",","sLoadingRecords":"Cargando...","oPaginate":{"sFirst":"&laquo;","sLast":"&raquo;","sNext":"&rsaquo;","sPrevious":"&lsaquo;"},"oAria":{"sSortAscending":": Activar para ordenar la columna de manera ascendente","sSortDescending":": Activar para ordenar la columna de manera descendente"}},"time_check_pending_downloads":300000,"recipient_type_email_list":"Anonymous","patient_history_api":{"enable":false,"client_id":"","client_secret":"","url_token":"","url_data":"","grant_type":"client_credentials","scope":"default"},"he_inline_form_reload_time_in_milliseconds":300000,"comp_audit_parameterizable_fields":["location","notes","objective","scope","branches_list","units_list","resource_fields"],"comp_audit_resource_parameterizable_fields":["project_list","equipment_list","resource_id"],"forms_answer_type_numeric":1,"subtype_prefilter":true,"product_structure":false,"behaviour_ccb":false,"disable_manual_feed":false,"time_line_range":false,"enable_attachment_tiny_validation":false,"word_bank":[],"risk_configurable_fields":[],"idle_session_timeout":7400,"is_content_parsing_active":false,"activity_user_interval_in_seconds":60,"activity_steps_before_to_report":1,"enabled_activity_user_record":true,"download_queue_interval_in_seconds":180,"enabled_download_queue":true,"toastr_message_timeout":60000,"enable_spellchecker":false,"report_enable_download_excel_component":true,"report_enable_download_pdf_component":true,"daruma_spellchecker_url":"https:\/\/spellchecker.darumasoftware.com","diagnostic_enable_excel":true,"document_tqtextminder_enable":false,"toolbar_patient_safety":"profileAssistant","document_enable_download_pdf_component":true,"document_enable_download_word_component":true,"document_enable_orientation_view":true,"snc_record_allow_section_deletion":true,"fontsize_formats":"8pt 9pt 10pt 11pt 12pt 14pt 16pt 18pt 20pt 22pt 24pt 26pt 28pt 36pt 48pt 72pt","subcategory_prefilter":true,"subclassification_prefilter":true}');
  }

  window.paceOptions = {
    ajax: {
      trackMethods: ['GET', 'POST'],
      ignoreURLs: [
        /keepalive/,
        /data_widget/,
        /sfMoxiemanager/,
        /contents\/list/,
        /amount_tasks/,
        /changeState/,
        /newInline/,
        /getComments\?id=(.)*&only_count=true/,
        /getSuggestions\?id=(.)*&only_count=true/,
        /getRawTablePreview/,
        /document\/sortList/,
        /model_tracing/,
        /validateIfTypeRequireTracking/,
        /user\/new\/activity/,
        /download\/queue\/user/
      ]
    },
    restartOnPushState: false
  };

  // Export to window
  window.Daruma = window.Daruma || {};
  window.Daruma.I18N = I18N;
  window.Daruma.Config = Config;
})(window);
</script>                                                <script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/plugin.min.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/jquery-3.6.0.min.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/disable-jquery-migrate-warnings.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/jquery-migrate-3.3.1.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/sweetalert.min.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/jquery-ui-1.13.2.min.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/jquery.form.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/jquery.tinyscrollbar.min.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/jquery.multiSelect.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/jquery.select2.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/tippy.all.min.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/jquery.fancybox.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/jquery.history.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/bootstrap.min.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/toastr.min.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/jquery.knob.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/jquery.cookie.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/utils.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/core.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/modals.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/report_app.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/app.min.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/documents.js"></script>
<script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/plugin.min_002.js"></script>

</head>
<body class="skin-blue" style="cursor: default;">
<div id="main" role="main" class="document-viewer">
  <script type="text/javascript" src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/plugin.min.js"></script>


<style>
  .popover-container {
    position: relative;
    display: inline-block;
  }

  .popover-content {
    display: none;
    position: absolute;
    width: 400px;
    padding: 10px;
    color: #000;
    background-color: white;
    border: 1px solid #ccc;
    border-radius: 5px;
    box-shadow: 0 2px 10px rgba(0, 0, 0, 0.2);
    right: calc(100% + 20px);
    top: 50%;
    transform: translateY(-50%);
    z-index: 1;
  }

  .popover-content::before,
  .popover-content::after {
    content: "";
    position: absolute;
    top: 50%;
    right: -20px;
    border-top: 10px solid transparent;
    border-bottom: 10px solid transparent;
    transform: translateY(-50%);
  }

  .popover-content::before {
    border-left: 20px solid #999;
  }

  .popover-content::after {
    right: -19px;
    border-left: 19px solid white;
  }

  .popover-target:hover + .popover-content {
    display: block;
  }

  .popover-content-title {
    display: flex;
    align-items: center;
    gap: 10px;
  }
</style>

<div id="sidebar" class="scrollable" style="height: 667px; right: -300px;">
  <div class="arrow" title="Ocultar / Mostrar panel"><span class="arrow_inner" style="background-position: left center;"></span></div>
  <div class="viewport">
    <div class="scroll-content" style="top: 0px;">
      <div class="title clearfix">
        <h3>Panel de navegación</h3>
      </div>
      <div class="document-actions">
        <a href="javascript:history.back(1)" class="revert-icon" title="Regresar">&nbsp;</a>
                                <div class="right">
          <a href="#" title="Disposición vertical" id="document-sheet-vertical" data-orientation="portrait" class="document-sheet-vertical disposition-active"></a>
          <a href="#" title="Disposición horizontal" id="document-sheet-horizontal" data-orientation="landscape" class="document-sheet-horizontal"></a>
        </div>
      </div>
      <div class="document-options">
              </div>
      
      
      
      
      
      
                                                                                                    
              
      
      
      
                      </div>
  </div>
<div class="scrollbar disable" style="height: 667px;"><div class="track" style="height: 667px;"><div class="thumb" style="top: 0px; height: 667px;"><div class="end"></div></div></div></div></div>
<div id="document-preview">
  <div class="document-viewer-wrapper dv-markup clearfix">
    <div class="document-viewer-outer dv-markup clearfix">
      <div class="document-viewer dv-markup clearfix" id="document-viewer" style="width: 880px;">
                          <div class="document-header active">
  <span id="controlledCopyTitle">Copia Controlada - Documento Vigente</span> <span class="hidden"></span>
</div>
                <div class="mceNonEditable" id="J1R9spHjIWCwJ8Kq">
<table style="width: 100%;" border="1" id="Mtjw2EB82glaYKqD">
<tbody id="pDYCBJWLh44fA7l8">
<tr id="ElSCSckklHoeIi8s">
<td style="text-align: center;" rowspan="2" id="mhFCq0ZXZT4eLUxl"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="pdjcDdR6zfggyvn8"><img src="MANTENIMIENTO%20DE%20REDES%20ELECTRICAS%20[Ver.%205%20__%20Rev.%2001%20__%20FV.%202022-09-22]_files/logo2.png" alt="" width="119" height="100" id="ZsfU41YHzziZL59p"></span></td>
<td style="text-align: center;" colspan="3" id="USFh5pXxOGlgbv2J"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="U0IoIRteZ6v5ZvTq"><smartcode data-source="titulo" data-attributes="">MANTENIMIENTO DE REDES ELECTRICAS </smartcode></span></td>
</tr>
<tr id="xCmkCCRpw9xLsyZJ">
<td style="text-align: center;" id="PeaOZmp0sMGvRm3a"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="R87EpA5vsv52sW9m">CODIGO:<smartcode data-source="codigo" data-attributes="">102P02I001</smartcode></span></td>
<td style="text-align: center;" id="rHkO2L8h7kWFHPAG"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="U6tznrmJoNBLHg0L">VERSION:<smartcode data-source="version" data-attributes="">5</smartcode></span></td>
<td style="text-align: center;" id="SDGU4QRAMnJkrIPB"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="OvTotVX2vR9U2qIO">FECHA:<smartcode data-source="fecha_vigencia" data-attributes="">2022-09-22</smartcode></span></td>
</tr>
</tbody>
</table>
</div>
<div class="mceNonEditable" id="025fO5l51LE9aTso">
<p id="6jX9Gw7uGNn8UsmG"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="tmSU3LtWGvXTlw4Z">1.&nbsp;&nbsp;&nbsp;&nbsp; OBJETIVO</span></p>
</div>
<div id="hU5E8BmU5sCwxpqe">
<p style="text-align: justify;" id="NWZPRSPWU4BRVO4h"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="obcrEOKfPkRfF205">Proporcionar
 las instrucciones para la ejecución de las actividades de mantenimiento
 preventivo cotidianas del Sistema de Distribución Local de energía, 
aplicando criterios de seguridad personal y minimizando el impacto 
ambiental.</span></p>
</div>
<div class="mceNonEditable" id="HoXHIEKyLto9svec">
<p id="58td1kmfpsI7l5TB"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="SPshzQX3YNEbIE95">2.&nbsp;&nbsp;&nbsp;&nbsp; ALCANCE</span></p>
</div>
<div id="a2zpe6Ql5Dh1MjBC">
<p style="text-align: justify;" id="ZVHhia4xQj4CZGYR"><span style="font-size: 12pt; font-family: arial,helvetica,sans-serif;" id="MoSpJTe3DBDsG7Dv">Este
 instructivo es de aplicación en las pruebas que hacen parte de los 
programas de mantenimiento preventivo de la red aérea y red subterránea y
 complementa los manuales de procedimientos seguros.</span></p>
</div>
<div class="mceNonEditable" id="qxENDG4SEs07Nda4">
<p id="a2mgM89TX6IZCfIF"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="0QYTiRYWfPe0Vh0n">3.&nbsp;&nbsp;&nbsp;&nbsp; IDENTIFICACION DE LA TAREA</span></p>
</div>
<div id="eshmLxsR7p5z1Fpt">
<table style="width: 100%;" border="1" id="USdtxxPM2Iq1Uwou">
<tbody id="ba2Peivrp5XhNtko">
<tr id="lSDJo67U8LmqsGhV">
<td style="text-align: center;" id="MgPKPjvznnSoUAJL"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="EP3RVVTyI4h29o2i">MACROPROCESO</span></td>
<td style="text-align: center;" id="Lv9eFIxXHXEFqJtF"><span style="font-size: 12pt;" id="DhmsHIHAmZ8g9Kzd">PROCESO</span></td>
<td style="text-align: center;" id="vcZsMYJtWFh6ZNYl"><span style="font-size: 12pt;" id="Ka5BbWpMB05pGyzP">SUBPROCESO</span></td>
<td style="text-align: center;" id="kIrxC5WggblIFTYW"><span style="font-size: 12pt;" id="W4477aZODMSWfd83">ACTIVIDAD</span></td>
<td style="text-align: center;" id="dg2V9Y7t8rRJnm52"><span style="font-size: 12pt;" id="iU6AkHHDqSbBgUh4">PROCEDIMIENTO</span></td>
</tr>
<tr id="2KQJiypTU6ulOy1S">
<td style="text-align: center;" id="GEqkF9CnOqQCcTSk"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="j3VOq1IfyvHssee8">Prestación de Servicios Energéticos</span></td>
<td style="text-align: center;" id="nRtgyYIdjNBLIemF"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="5Wm1FgOPdxRn7TyY">Operaciones y Disponibilidad de los Servicios Energéticos</span></td>
<td style="text-align: center;" id="iXiNZFVrlS318hkL"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="9fMnHrC8BdYScuGW">Mantenimiento</span></td>
<td style="text-align: center;" id="KAJQ8Xuh5YQQmJIH"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Y1Sl7FgYuLTcbx4S">Ejecutar el Mantenimiento del Sistema de Distribución Local</span></td>
<td style="text-align: center;" id="Jyd4SuNBHbUWgpMa"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Fg3eTVBQPOyiNpaL">Ejecutar Mantenimiento Preventivo de Redes Eléctricas</span></td>
</tr>
</tbody>
</table>
<p id="XGcICT2jTY0Jp5Vr"><span style="font-size: small; font-family: Arial;" id="Xuv2aQNTuk2wzYbP">Fuente: Modelo de Operación por Procesos de EMCALI EICE ESP.</span></p>
</div>
<div class="mceNonEditable" id="pvPMfgvHEPvxjfua">
<p id="eJ3jQeELKU20cNGQ"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="4r2GVf6yI6iVwPZJ">4.&nbsp;&nbsp;&nbsp;&nbsp; DEFINICIONES</span></p>
</div>
<p id="DvqEWkL6ZseOqFBI"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="wWmJZgp6M1Bj99DS">4.1.&nbsp; CABLE</span></p>
<p id="FhzUxQ8GKvnaRk9f"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="55Rmr9V1p030DyUj">Conjunto de alambres sin aislamiento entre si y entorchado por medio de capas concéntricas. (Fuente: Area de Mantenimiento UENE)</span></p>
<p id="yZNZtrVCq0Ag4Fkt"><span style="font-size: 12pt; font-family: arial,helvetica,sans-serif;" id="WwQZixKzH3NpchMg">&nbsp;</span></p>
<p id="Q6vdTW6NNQK4jrfe"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="sye1btPUEfXgJmVD">4.2.&nbsp; CABLE MONOPOLAR</span></p>
<p id="IHFvfTsyXrfhxFAq"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="67t4nfq60TN1TSns">Están
 constituidos por un solo conductor, que casi siempre es de sección 
circular. Éste puede estar conformado por cobre o aluminio, una 
pantalla, aislamiento, pantalla metálica en cinta o hilos de cobre y 
chaqueta exterior&nbsp; en PVC o&nbsp; PE. (Fuente: Area de 
Mantenimiento UENE)</span></p>
<p id="kFmshKsbAFvujS6F"><span style="font-size: 12pt; font-family: arial,helvetica,sans-serif;" id="9VR3WY7o57hEarpu">&nbsp;</span></p>
<p id="Iy8BJPybDIpnBemY"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="D27WCbmnxs9uzBAJ">4.3. CABLE TRIPOLAR</span></p>
<p id="aA7cc6kjhSXx2mI1"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="rFCn3Vbps5yP60hM">Los
 cables tripolares llevan tres conductores, el aislamiento está 
constituido por&nbsp; cintas de papel&nbsp; de alta rigidez dieléctrica,
 impregnadas de aceite mineral desgasificado, de pequeña viscosidad y 
tiene pantalla electrostática de plomo. (Fuente: Area de Mantenimiento 
UENE)</span></p>
<p id="YWz1eCyGhIDWMdSe"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="cJBOQ9t9eBVjMHCG">&nbsp;</span></p>
<p id="2QKME1zVq2F8XVQr"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="HndWxP37zQi8VpXj">4.4.&nbsp; CAJAS DE MANIOBRAS</span></p>
<p style="text-align: justify;" id="njIVhyYIAgsr61l2"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="h1K7iRQ5QMrhRWBU">Equipo
 para hacer&nbsp; apertura o cierre de circuitos&nbsp; en una red de 
distribución subterránea. Se pueden clasificar&nbsp; de acuerdo a la 
cantidad de vías o a las posiciones de las cuchillas, tipos de 
aislamiento y tipos de extinción. (Fuente: Area de Mantenimiento UENE)</span></p>
<p style="text-align: justify;" id="adSoENyQjuE8f6t6"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="VOp3ENRrZHJ3jBUa">&nbsp;</span></p>
<p id="Z0C6tMMaGqd9NPUF"><span style="font-family: arial, helvetica, sans-serif;" id="SzXx2naYiFwuNkef"><span style="font-size: 16px;" id="qAQ41jpoOB9jx1yi">4.5. ELEMENTOS DE PROTECCIÓN PERSONAL (EPP)</span></span></p>
<p id="lxesS8ezD4Kofk9o"><span style="font-family: arial, helvetica, sans-serif;" id="iHBED0r8vmbPLiio"><span style="font-size: 16px;" id="OnMDFxxF2aKrtJWi">Dispositivo
 que sirve como barrera entre un peligro y alguna parte del cuerpo de 
una persona. (Fuente: GTC 45 Segunda actualización)</span></span></p>
<p id="Qis0qCfHWsa2H9IF"><span style="font-family: arial, helvetica, sans-serif;" id="71kTzboOa6bsYwBj"><span style="font-size: 16px;" id="70DKL5IzX8SPtXZP">&nbsp;</span></span></p>
<p id="SNMlovuKdGISods6"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="X4cHiu3OyF2HX0DU">4.6. &nbsp; INTERRUPTORES</span></p>
<p style="text-align: justify;" id="bwNxD8hcJdOj2o54"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="YZ053AunPZf1Sb1J">Dispositivos
 destinados al cierre o apertura de un circuito eléctrico en vacío, bajo
 carga y/o en condiciones anormales de operación. (Fuente: Area de 
Mantenimiento UENE)</span></p>
<p style="text-align: justify;" id="HrTkhFYXVNhvGqUO"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="t3LFFkz3uAkvcjdp">&nbsp;</span></p>
<p id="L16HBGJn1DzwrPwE"><span style="font-family: arial, helvetica, sans-serif;" id="yrrn5Kykwi4V3nf5"><span style="font-size: 16px;" id="cUPyf5cKPJeqYN2J">4.7. MATRIZ DE PELIGROS</span></span></p>
<p id="UDVmt6gjItxvcZaL"><span style="font-family: arial, helvetica, sans-serif;" id="vWLyRexlvAku0SuK"><span style="font-size: 16px;" id="D9tT9DMA3qoZxvcE">Registro
 donde se establece periódicamente la Información sobre los peligros y 
la evaluación de los riesgos presentes en el desarrollo de cualquier 
actividad realizada por los trabajadores, en un espacio determinado. 
(Fuente: Departamento de Bienestar Laboral, GTC 45 Segunda 
actualización).</span></span></p>
<p id="TR94xUmBJMeYtQL0"><span style="font-family: arial, helvetica, sans-serif;" id="dT42x0L1CbXEn2mj"><span style="font-size: 16px;" id="lteCmYonhtvyE7w0">&nbsp;</span></span></p>
<p id="PoIemtyHwkWOG4kr"><span style="font-family: arial, helvetica, sans-serif;" id="onz1YwMEpgosHKdS"><span style="font-size: 16px;" id="I5mOsPovSJBpiQgS">4.8. PLAN DE EMERGENCIA</span></span></p>
<p id="CltkzuX2zR54QY38"><span style="font-family: arial, helvetica, sans-serif;" id="QiGrABGko4NgjUmb"><span style="font-size: 16px;" id="x3CEKddtR2e6RGfC">El
 Plan de Emergencia y Contingencias es el instrumento principal que 
define las políticas,los sistemas de organización y los procedimientos 
generales aplicables para enfrentar de manera oportuna, eficiente y 
eficaz, las situaciones de calamidad, desastre o emergencia, en sus 
distintas fases, con el fin de mitigar o reducir los efectos negativos o
 lesivos de las situaciones que se presenten en la organización. 
(Fuente: Guía para Elaborar planes de emergencia y contingencia DPAE)</span></span></p>
<p id="IZESIdrQ5KgnqnL4"><span style="font-family: arial, helvetica, sans-serif;" id="OXpr4zVAAW0sU4am"><span style="font-size: 16px;" id="I2lpz3XkGX1d2iUx">&nbsp;</span></span></p>
<p id="Ygr7MNEyv7nEz79b"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="LITafC1vWP6bNn8h">4.9. &nbsp; SISTEMA DE DISTRIBUCIÓN LOCAL (SDL)</span></p>
<p style="text-align: justify;" id="WXwdXLp5iHOZvZAa"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="vPAoVHCDEJ00Zqrx">Sistema
 de transmisión de energía eléctrica compuesto por redes de distribución
 municipales o distritales; conformado por el conjunto de líneas y 
subestaciones, con sus equipos asociados, que operan a tensiones menores
 de 220 kV que no pertenecen a un sistema de transmisión regional por 
estar dedicadas al servicio de un sistema de distribución municipal, 
distrital o local. (Fuente: Resolución 070 de 1998 – CREG)</span></p>
<p id="Tx13KcMQgJPdu1Eb"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="FbXEHlBeVarurIoV">&nbsp;</span></p>
<p id="pvhPKRrOnTccX9ht"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="JzowplXag9JUEWXC">4.10.&nbsp; TRANSFORMADOR</span></p>
<p style="text-align: justify;" id="1WB9CBqoaUN3VEoi"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Njx1hiSBuyWwTw2X">Se
 denomina como transformador a un aparato electromagnético estático 
destinado para transformar un sistema, primario, de corriente alterna en
 otro, secundario, con la misma frecuencia, pero con otras 
características, en particular, tensión y corriente distintas.Por regla 
general el transformador consta de:</span></p>
<ul style="text-align: justify;" id="A8hWpzlYJsNAVsxG">
<li id="7giEKyJWmYB4txju"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="uhhXV9LRAmUcVwHt">Núcleo armado con chapas de acero.</span></li>
<li id="IOmy61JDesk4sllQ"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="cRy0ZcOsb62i2nmG">Dos o varios devanados acoplados electromagnéticamente.</span></li>
<li id="sZLRLEMFBULE7Azh"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="rNpagCcRrZC2KmMz">El
 devanado conectado a la red de tensión más alta denomina devanado de 
alta tensión; y el devanado acoplado a la red de tensión mas baja se 
denomina devanado de baja tensión.</span></li>
</ul>
<p style="text-align: justify;" id="XRUsSH849ySa6pcx"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="2UTHlxtan2TKUszZ">(Fuente: Area de Mantenimiento UENE)</span></p>
<p style="text-align: justify;" id="c1DqLuFatMlMW1X4"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ZrzS2pzAMQmKhN1O">&nbsp;</span></p>
<div class="mceNonEditable" id="yNqnIjuOHYj43KZn">
<p id="3hXZfeIvoFQK7wAh"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="GytbSyNMu3vFg0z4">5.&nbsp;&nbsp;&nbsp;&nbsp; GENERALIDADES</span></p>
</div>
<div style="text-align: justify;" id="47pn7mYYm8UyUlf5"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ZvLLXWQftK9dBaSd">Presentar
 la metodología aplicada por los grupos de mantenimiento en sus 
diferentes actividades relacionadas con el mantenimiento del Sistema de 
Distribución Local y las cuales complementan los Manuales de 
Procedimientos Seguros</span></div>
<div style="text-align: justify;" id="fT3M9SKHCXwXv5gr"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="W7SJurW5xztxjhO0">&nbsp;</span></div>
<div style="text-align: justify;" id="S6CLMhb25qtkggMh"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="Md953SGnq6KgDw3v">&nbsp;</span></div>
<div class="mceNonEditable" id="YQhozs9vVI60cRnc">
<p id="sCcT18THpSF63oDx"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="PILZK8OwgRYV5ENP">6.&nbsp;&nbsp;&nbsp;&nbsp; DESCRIPCION</span></p>
</div>
<div style="text-align: justify;" id="lGBA446EGV0OvZzH">
<p id="IXUZHGSPaxp3RaiE"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="bnyhcWqe5Pgar4Ej">6.1. EQUIPO Y/O ELEMENTOS UTILIZADOS</span></p>
<p id="evEusnioBy2MURdF"><span style="font-size: 12pt; font-family: arial,helvetica,sans-serif;" id="OdoVLMwDOvGVWbVe">&nbsp;</span></p>
<p id="SU7R2jFeO1Y7S1dn"><span style="font-size: 12pt; font-family: arial,helvetica,sans-serif;" id="PO5PNmkR7MZTK6Rx">6.1.1. EQUIPOS</span></p>
<ul id="8pD17OLcrKEpA9op">
<li id="XgjaIXRtOUNKiAHB"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="B6aluEYeoZBvRfJd">&nbsp;&nbsp;&nbsp;&nbsp; Grúa o escalera</span></li>
</ul>
<p id="sYR3qPsTJ27Vlrqx"><span style="font-size: 12pt; font-family: arial,helvetica,sans-serif;" id="aQkoFI9HIw84w3og">6.1.2. ELEMENTOS UTILIZADOS<br id="d8YykNEG7SpSCLCi"></span></p>
<ul id="UqLfjzZFqMMeAEwD">
<li style="text-align: justify;" id="Z2mPGwaBASig5Bvj"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="5Y0jXG16jdIb5hI4">Caja de herramientas (llaves de boca fija, llave peston, alicate, atornilladores, lija, wipe,&nbsp; etc.)</span></li>
<li style="text-align: justify;" id="JgVjRvLmFYRAoOET"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="u6T6hIQ1PMi8MxE9">Conectores
 (utilizados cuando el material de los conductores es diferente, cobre -
 aluminio) y grapas cuando el material es cobre – cobre.</span></li>
<li style="text-align: justify;" id="wr3RCf8sAOhAjtff"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="FfvjAFPMS2GEPil6">Entices en cobre-cobre o aluminio-aluminio.</span></li>
<li style="text-align: justify;" id="pB9Z68wxuUUTBAX5"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="0Dg6kmqDY4xmjrLa">Protectores de línea (aisladores o mantas).</span></li>
<li style="text-align: justify;" id="pUuBJt2MqmCXJ7RJ"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ASQb7bZzNKrY3vJ9">Pinzas para asegurar mantas.</span></li>
<li style="text-align: justify;" id="MTvQbWi0lfgCHYLU"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="YcTy50dWbxBUgwDH">Protectores de aislador.</span></li>
<li style="text-align: justify;" id="3wwDHezjYLNzQXq9"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="tSWGKBkXhxFHqHMY">Elementos
 de seguridad y protección personal, guantes dieléctricos, botas 
dieléctricas, casco de seguridad, uniforme dotación personal.</span></li>
</ul>
<p id="1bI6fnJS6a4kZfUT"><span style="font-size: 12pt; font-family: arial,helvetica,sans-serif;" id="uCjMyLLtNLP5dldh">&nbsp;</span></p>
<p id="8t7lLu94Vm6V5SbW"><span style="font-size: 12pt; font-family: arial,helvetica,sans-serif;" id="GPrp5kHwXykpFxLc">6.2. NORMAS DE SEGURIDAD</span></p>
<p id="3sbATGxVjvvt4MhY"><span style="font-size: 12pt; font-family: arial,helvetica,sans-serif;" id="B13jzxClTuNPvvZd">&nbsp;</span></p>
<p id="bMeUU6q8Q2fbcvlv"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="H3iOCjPxs2PnVtr5">6.2.1 &nbsp;Identificación de los riesgos asociados a la actividad</span></p>
<p id="QewBRnWs7F66e33k"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="4xV8HXzjo5K6EhaQ">Consulte la Matriz de Priorización del proceso relacionado en el documento 199P01I008G001<smartcode data-source="docs" data-attributes="aW5kZXg9IjUzNzYiIGxpbms9InRydWUiIA=="><span class="document_obsolete_link" data-id="7646" data-name="MATRICES DE PRIORIZACION DE RIESGOS DE EMCALI EICE E.S.P."><span class="query_documents" title="199P01I008G001 (Ver. 2 @ 2018-12-26)">MATRICES DE PRIORIZACION DE RIESGOS DE EMCALI EICE E.S.P.</span><span class="label label-danger">Obsoleto</span></span></smartcode>. </span></p>
<p id="QYJLKQr4lZPSOmT8"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="PodvPF4txwCzSl2E">&nbsp;</span></p>
<p id="GtgbOzH1zyDIUgwH"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="zAbTWuxmqJ1ZyJFU">6.2.2
 &nbsp;Controles de actividades de alto riesgo (protección contra 
caídas, espacios confinados, riesgo eléctrico, trabajos en caliente, 
riesgo químico).</span></p>
<p id="SMi05UstgaoMutVc"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="VkqhTn68bmsRVD9M">Consulte en el instructivo &nbsp;199P01I004<smartcode data-source="docs" data-attributes="aW5kZXg9IjUwNDgiIGxpbms9InRydWUiIA=="><span class="document_obsolete_link" data-id="8943" data-name="DESARROLLAR ACTIVIDADES DE RIESGO ALTO "><span class="query_documents" title="199P01I004 (Ver. 2 @ 2020-11-18)">DESARROLLAR ACTIVIDADES DE RIESGO ALTO </span><span class="label label-danger">Obsoleto</span></span></smartcode> en los anexos.</span></p>
<p id="iJK6EmIiN3ZwSFx0">&nbsp;</p>
<p id="jKfOiD71v0665fYX"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="uNb5AE6kYmmJe7ih">6.2.3 &nbsp;Elementos de protección personal</span></p>
<p id="4uTqNJtTgYQQaCw0"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="6PRM0bCk0VhOK5Ok">Consulte la Matriz de Elementos de Protección Personal en el instructivo 199P01I006<smartcode data-source="docs" data-attributes="aW5kZXg9IjUwOTgiIGxpbms9InRydWUiIA=="><span class="document_obsolete_link" data-id="5783" data-name="ENTREGAR ELEMENTOS DE PROTECCION PERSONAL, DOTACION DE ROPA Y CALZADO"><span class="query_documents" title="199P01I006 (Ver. 2 @ 2017-04-26)">ENTREGAR ELEMENTOS DE PROTECCION PERSONAL, DOTACION DE ROPA Y CALZADO</span><span class="label label-danger">Obsoleto</span></span></smartcode> contenido en los anexos.</span></p>
<p id="o1QekcR33Xv9oKxC">&nbsp;</p>
<p id="56ObB8PAjZRit3Z7"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="nUdVeFQOYYXk8iXG">6.2.4 &nbsp;Prevención, preparación y respuesta ante emergencia</span></p>
<p id="FKpEcy60zQGOY4qs"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="y4NXczjFzhAdIxXq">Consulte el documento 199P01I010G001<smartcode data-source="docs" data-attributes="aW5kZXg9IjUwNjEiIGxpbms9InRydWUiIA=="><span class="document_obsolete_link" data-id="6928" data-name=" PLANES DE EMERGENCIA EMCALI EICE ESP"><span class="query_documents" title="199P01I010G001 (Ver. 3 @ 2018-02-05)"> PLANES DE EMERGENCIA EMCALI EICE ESP</span><span class="label label-danger">Obsoleto</span></span></smartcode>..</span></p>
<p id="8a9wV2KtTWXaPf6P">&nbsp;</p>
<p id="59AjKr6n2mY9hcm6"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="T8UuwtvTTRyI65ZI">6.2.5 &nbsp;Cumplimiento legal</span></p>
<p id="zipP9IZwoWncDOL3"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="rvlqiZtxMOTQc2XK">Consulte la Matriz Legal en los anexos del instructivo 198P01I001<smartcode data-source="docs" data-attributes="aW5kZXg9IjUwNjIiIGxpbms9InRydWUiIA=="><span class="document_obsolete_link" data-id="8080" data-name="SEGUIMIENTO AL CUMPLIMIENTO DE REQUISITOS LEGALES EN SEGURIDAD Y SALUD EN EL TRABAJO"><span class="query_documents" title="198P01I001 (Ver. 2 @ 2020-07-07)">SEGUIMIENTO AL CUMPLIMIENTO DE REQUISITOS LEGALES EN SEGURIDAD Y SALUD EN EL TRABAJO</span><span class="label label-danger">Obsoleto</span></span></smartcode>.</span></p>
<p id="5Jbs9VIG45l7m1NL"><span style="font-size: 12pt; font-family: arial,helvetica,sans-serif;" id="BO7Ds67iRzfE7Mpn">&nbsp;</span></p>
<p id="hWYIbRYCU0x4iuwp"><span style="font-size: 12pt; font-family: arial,helvetica,sans-serif;" id="a7AmPxaAMXG3tA44">6.3. DESARROLLO</span></p>
<div id="9156wFqwCdLvp2cp"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="EsRCsutG9oJ45tqg">1. Apertura y cierre de puentes verticales u horizontales en N2 y N3.</span></div>
<div id="JFVy5OtJ6yhisaZ5"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="drDbMUZaxtSUPZ4n">2. Alistar los materiales a utilizar para N2 y N3:</span></div>
<ul id="kFw9icOmTXSchuQN">
<li style="text-align: justify;" id="PPbZ14PfEabZFOdm"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="YR8hI1KebNBouhQn">Entices en cobre-cobre o aluminio-aluminio o conectores de acuerdo al calibre de los conductores encontrados en terreno.</span></li>
</ul>
<span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="tCsL9oM9u2oxPD81">3. Alistar herramientas y equipos.</span>
<ul id="vkTIrU12AXFY7skW">
<li id="c5HqKYBIXtU23zMU"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="6A8GcoEGYeXVHIjO">Caja de herramientas (llaves de boca fija, llave peston, alicate, lija, cuchillo,&nbsp; etc.)</span></li>
<li id="cqaZ5y72DbUdmmU7"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="DAI4KH89ULJLhDA0">Protectores de línea, protectores de cruceta y mantas (cuando se va a trabajar con líneas energizadas).</span></li>
<li id="CFvbGWnzo3lkGhtK"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="EKysfVaGOoRSZLs4">Pinzas para asegurar mantas (cuando se va a trabajar con líneas energizadas).</span></li>
<li id="fjKXs9umquCBzkJa"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="X4SzKJaARBHfmPw3">Protectores de aislador (cuando se va a trabajar con línea energizada).</span></li>
<li id="2DTY16n2ro4hPDi1"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="d8ZzeOhsUzC99exM">Vehículo canasta o escalera.</span></li>
</ul>
<span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Jubi3ki19K8pG96h">4. Colocar señalización en sitio.</span><br id="nwVLADXZQkuXqMzC"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ilMD6Lo7qKMPbhoD">5. Revisar el estado de la red.</span><br id="e5MZM8WyV2TulrBl"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="kYgu4hf6drQBuY2n">6. Verificar que el ramal a abrir este totalmente sin cargas conectadas.</span><br id="YFCVlasEJsnOsNvk"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="9YjuCU6e6V5XprzS">7. Verificar si hay gente trabajando en las redes.</span><br id="VFBO8d0LIdjq5jhD"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="a8bBCygQj0CbG06h">8. Verificar si hay redes a tierra.</span><br id="kgUyK9lF1mJlmj4H"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="njzNlFyjyy3cVeGf">9. Verificar si hay aisladores partidos.</span><br id="c2Ece131OT0LNITi"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="rKfobfvh3v7dJ4t1">10.
 Instalar la canasta de forma segura, aterrizarla&nbsp; y tratar en lo 
posible de no interferir con el desarrollo normal de las actividades de 
los habitantes del sector.</span><br id="OdRjXzl8SZKIulbD"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="esi24EvALT53yp1g">11.
 Inspeccionar la condiciones del punto de trabajo tales como: que se 
encuentre la escalera en buen estado, el poste en buen estado, las 
amarras, aisladores de espigo y de suspensión en buen estado.</span><br id="NKe8pmKab9TMiWam"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="AzQIDCEx6p7mxICz">12.
 Comunicarse con despacho e Informar: la actividad a realizar, 
referenciar la ubicación del sitio de trabajo y especificar si el 
trabajo se va a realizar energizado o desenergizado.</span><br id="OWWcHl9WpPbYNFOa"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="JhZNNfcSNrlOikZc">13. Prevenir el circuito.</span><br id="GTHUqvb4aH4iMP9B"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="gpq3IdMi3MlJQbAH">14. Verificar con despacho si hay reconectadores conectados del punto de trabajo y llevarlos a la orden de no cierre.</span><br id="lemt2lojWfefMwyI"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="2hdRmLxvCcuQWXob">15. En caso de encontrar cargas se deben abrir los cortacircuitos.</span><br id="TNOA4NlFTfl9ZraY"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="h8NPy6w9dDvotFLq">16. Verificar las reglas de oro.</span><br id="m9UH2k6AIC713N0k"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="OoAuejkHwSOQORni">17. Recibir autorización de despacho para comenzar trabajos.</span><br id="kYAYSOMNsOg9F7u5"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="WKS6AmVwwo3rqefV">18. Si se van a cerrar los puentes.</span><br id="aGZyAXo4N1w7N8bU"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="9xa2x8dJaWRXBSNi">19. Instalar los protectores de línea tanto en las redes horizontales como en las verticales.</span><br id="laOIe94JWMiDOzxL"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ieRFeNlwSPxgL5jb">20.
 Se comienzan a conectar los puentes desde la línea más alejada al 
vehículo canasta en caso que sean puentes verticales (o la escalera o el
 vehículo canasta en caso que sean puentes horizontales).</span><br id="jwJeiOmMlQ7JYT2X"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ZPfMLdHc1oMBNJEQ">21. Para las conexiones se utilizan grapas o entices.</span><br id="McF6i6jPUhofHJ4B"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="sHaVEw3BBFNOCgXN">22. Se informa a despacho que los puentes han sido cerrados.</span><br id="9j10tONScC8hqyix"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="AEeBglqS2j24xpkp">23. Retirar los protectores de línea, las pinzas para las mantas, las mantas, protectores de aislador, protectores de cruceta.</span><br id="jcmlc57qImwjOYyY"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="fvKf7i3rZSuhHz0L">24. Verificar que no se encuentre ninguna persona en las redes.</span><br id="hqDwTDKELp5mTco6"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="LUQ649aZvE28hEuv">25. Se cierra la carga asociada, si existe carga, se cierran los cortacircuitos.</span><br id="SVvqr2bxW0FHzUyq"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="J8Eq2Dy2d776AVvg">26. Retiramos los vehículos, los elementos de protección colectiva y la señalización.</span><br id="TVuZ6nQ6Chg7uTrn"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="FzIIIrrkWFyENWu1">27. Informar a despacho para quitar la prevención del circuito.</span><br id="S064nfHbFQiSj5oZ"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="gTtwAHC6JTtlEpN7">28. Finalizar el trabajo.</span><br id="XARnYzXfrSAjS9k7"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="SsCsyUr9rS9qLV5J">29. Si se van a abrir puentes.</span><br id="VLgnZXXbhmMPosdQ"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="bpwBYIkgwr3Ej0fq">30.
 Confirmar con despacho el número y ubicación de los transformadores de 
distribución asociados al ramal del circuito que se va a desenergizar.</span><br id="XYF9W2GFYFoClPI9"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="oFi0ddensjx6dh6B">31. Se abre la carga asociada, abrir los cortacircuitos.</span><br id="hYBpZ0tN0D0aY49s"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="8H3piBfIjwVcMUKC">32. Instalar los protectores de línea tanto en las redes horizontales como en las verticales.</span><br id="G2xiZaCkjYUprLho"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="EBIOMBz0478kpM8A">33. Se abren los puentes.</span><br id="WuuRP1sdmuosLin0"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="rrDyp6J7lsf1sZdP">34. Se informa a despacho sobre la apertura de la carga.</span><br id="Q9QdGwLKMrWR1f1M"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="EvKBfkCb5JXg8wuS">35. Aplicar reglas de oro.</span><br id="LJMByu8O1oqomDVO"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="huSvSdK12yee0mUF">36. Informar a despacho para confirmar que quedo libre el circuito.</span><br id="77rJCkixYiRv5rIw"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Ev7ot6JR4AoEy1S9">37. Retirar los protectores de línea, las pinzas para las mantas, las mantas, protectores de aislador, protectores de cruceta.</span><br id="wzuuuPS7Jig06MGW"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="U5IyyQBCYA75RhMQ">38. Retiramos los vehículos, los elementos de protección colectiva y la señalización.</span><br id="OBURtOBTMv0vOxaB"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="dEKRFX1iNCFOWIlW">39. Informar a despacho para quitar la prevención del circuito.</span><br id="uqNbhi9SlcVoicPR"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="2xdxVyuGF0zKlTkZ">40. Finalizar el trabajo.</span><br id="ubModgUNrKKMxmUJ"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="CX0GxsnM8YEVgAa0">41. Mantenimiento preventivo y correctivo de seccionadores tripolares y cuchillas monopolares.</span><br id="S2VYkbN91F2Vt35K"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="tTEvodAvYLVIJc8u">42. Alistar materiales:</span>
<ul id="CVLmV2oO1fINJkN4">
<li id="spnQmpyVzoVqmKBR"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="E0tLGrUGUxf7qyk9">Líquido para limpieza 556.</span></li>
<li id="mWrks7UwO5kSpwuy"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="9EjJSyNoEBgnaPpe">Grasa.</span></li>
<li id="CMSDVe13yKmCLfty"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="uyAIvNFX9TLqb2Y6">Grapas o conectores.</span></li>
<li id="UV2rYi9bnLi5SrXL"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="9rHw75AGwARmMnqh">Seccionadores tripulares y cuchillas monopolares.</span></li>
<li id="QGLHKeJ13qn6ThO2"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="QT8ufC3w5agSd3hZ">Puentes del calibre del conductor asociado a la línea.</span></li>
</ul>
<span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="VcVAkPi9OEaZRUzI">&nbsp;43. Alistar herramientas y equipos.</span>
<ul id="uCbtoX5ch1rH9H03">
<li id="RyHUmC4CzYZdVgLp"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="zS37FCaeIgkQnitX">Caja de herramientas (llaves de boca fija, llave peston, alicate, lija, cuchillo,&nbsp; etc.)</span></li>
<li id="4MVFFAdZAjkAQ4iD"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="qCZ4N7Vo5DcBN6rU">Protectores de línea, protectores de cruceta y mantas (cuando se va a trabajar con líneas energizadas).</span></li>
<li id="2SNEeGMpnRiRaNpT"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="hPbbE5Tz5HZsX7SM">Pinzas para asegurar mantas (cuando se va a trabajar con líneas energizadas).</span></li>
<li id="MrfF2Tp89ZuLPjaC"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="sK7QWm59Hji90YRy">Protectores de aislador (cuando se va a trabajar con línea energizada).</span></li>
<li id="L9iUxDsDPFs8gJ7a"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="NAcuaGQF8Mif0BH7">Vehículo canasta o escalera.</span></li>
</ul>
<span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="NhTj3MAOQB8ahFHn">44. Colocar señalización en sitio.</span><br id="Q1h6QDSBoVB7IcrH"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="AzSGOFCcyDhZz7mG">45. Revisar el estado de la red.</span><br id="Z2Pd9q7DQZ8anYU2"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="NBwsE9ILAFl2ILaU">46. Verificar que el ramal a abrir este totalmente sin cargas conectadas.</span><br id="zSXGnWRYl5rISggr"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="FTB2VfjX7TQV44ZO">47. Verificar si hay aisladores partidos.</span><br id="l2A7SRkRXoqPRnqe"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="O1tx9WfPOmsTIwAm">48.
 Instalar la canasta de forma segura, aterrizarla&nbsp; y tratar en lo 
posible de no interferir con el desarrollo normal de las actividades de 
los habitantes del sector.</span><br id="DJi1ZnEePkBRWiHr"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="InOJ9UMpF0IUctHC">49.
 Comunicarse con despacho e Informar: la actividad a realizar, 
referenciar la ubicación del sitio de trabajo y especificar si el 
trabajo se va a realizar energizado o desenergizado.</span><br id="7i2W2GcK5MkoE588"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="vJHCgXUCICJI9woz">50. Prevenir el circuito.</span><br id="LE7L2lA8ljeg9Wct"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="RhY0BOcTnys7s1g1">51. Aplicar reglas de oro en el caso que sea un mantenimiento a una cuchilla monopolar.</span><br id="HGy7Namc6dfP6vDE"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="7MTjUC1SWvCFckTF">52. Si es mantenimiento preventivo.</span><br id="LwYoWGrNBryDhwg3"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="0bM5x9xgxiSJ4B2D">53. Realizar limpieza. Limpiar la cuchilla y limpiar los contactos.</span><br id="JSCVyQE0KIbNaN9z"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="22fbYfJ0IWWLCIS5">54. Revisar los puentes.</span><br id="8uSPHuxrwOrbaYrp"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="dNUUO4pMYs2YEdqU">55. Cambiar los puentes si es necesario.</span><br id="X0D45l9FJvzYCaaH"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="iKvyTWwjIybtjcpt">56. Ajustar la cuchilla al contacto.</span><br id="fyxs4pMleFfWXPqf"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="cuh2Z86s9AAfIgYH">57. Cerrar la cuchilla.</span><br id="yh2fx4cuGcsEgNVh"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="BqOaolJt0IouUW4e">58. Comunicarse con despacho para devolver la maniobra.</span><br id="u2MPnkza8cKgErDt"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ffgS3xzw8gw98pWV">59. Informar a despacho para confirmar que quedo libre el circuito.</span><br id="kvgqozq0cR1wGqCu"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="LZQy7p0aSNbUaMbK">60. Retirar los protectores de línea, las pinzas para las mantas, las mantas, protectores de aislador, protectores de cruceta.</span><br id="kCQpViWkkCzioL0L"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="2XPofAXp26NF2rWO">61. Retiramos los vehículos, los elementos de protección colectiva y la señalización.</span><br id="Trpy04BDGi40f2lo"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="cP9SgffAbgsWu6lo">62. Si es mantenimiento correctivo.</span><br id="yv0EPS2cPWWDLG2e"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="tri3em70a2YYgmlC">63. Bajar la cuchilla para cambio.</span><br id="ZEFh4YJGQiVbaQUq"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="44kP5a8CWaXGDI8E">64. Desconectar los puentes.</span><br id="cZAStPcQTLL8YQ3c"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Vqe26950OpheMVQn">65. Retirar la cuchilla.</span><br id="NaYl1ckqAF7qvjG6"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="887yVlUJ6GdmEbuT">66. Remplazar la cuchilla.</span><br id="I8gbY9tBAbuLMzsR"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ldB5doCNV8BGREEk">67. Conectar los puentes.</span><br id="FSrtkZWWymxCXYK0"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="aG9PEVMLMrZJiCRe">68. Cerrar la cuchilla.</span><br id="tzi2KD7R96qU6MaJ"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="QgUU2vyN8MfpT4NV">69. Comunicarse con despacho para devolver la maniobra.</span><br id="TtZM2wdcPj1oqFH8"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="CngVE4YL0bpkshJv">70. Realizar los pasos 70 y 71.</span><br id="juCcOPupBC8QwVJ8"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="vJeRmXYyulPZxvtw">71. Medición y balanceo de cargas en transformadores de distribución de la red aérea.</span><br id="DCori1LNYkbmzS1T"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="DETqzDaS59ToYRbK">72. Alistar Herramientas y materiales.</span>
<ul id="hYHWjK8JJEniXSMV">
<li id="a6zgLNvX1UydcXH0"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="NeD14xlysT25fct3">Pinza voltiamperimétrica.</span></li>
<li id="q6a8asHeOmjNgOp7"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="AtQXiQkdzeqJdett">Alicate.</span></li>
<li id="B8bRm2YVylOGteop"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="TaRl3C4BWHHuRieZ">Pelacable.</span></li>
<li id="TSrfbnLp5SSqZ6tu"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="BWTD3R0vMK7GcMHM">Conectores.</span></li>
<li id="5BnAAO1sYZGX3qBV"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="24XThiaMpNjdkSK1">Alambre número 8.</span></li>
</ul>
<div style="text-align: justify;" id="qlFcc6b1L1Sm2HWm"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="JQihOhovxg88VgXy">73. Las mediciones siempre se toman sobre los bajantes.</span><br id="yFvnzzwXt4UjDsyQ"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="nEbZd36mfyOCgqVF">74. Coordinar con despacho para realizar maniobras.</span><br id="ihveq89jqHH0hS8E"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="sfsBueen9J1mRjZA">75. Revisar el transformador.</span><br id="5GFrbltTu9bBeeh0"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="0k9hHWKmPqrlAxoK">76. Medición de corriente y voltaje en el lado de baja tensión por cada fase y neutro.</span><br id="0QXNBUpKFFaJMGFQ"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="zvKVaydbcoPIccXN">77. Revisar estado de protecciones (cortacircuitos y para rayos).</span><br id="XqoKldelVcuSHrBb"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="0S8X28LgAYKHJ0oh">78. Revisión de los bajantes del transformador (evaluar su estado).</span><br id="QziekY8ol74DyYK1"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="IgJrwBrfNBFORToV">79. Revisión de grapas en bornes secundarios del transformador.</span><br id="BFmmGwu3jPADtHSO"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="F5CzZDqJ6ZodiGDQ">80. Revisión de conectores de los bajantes que van a la red.</span><br id="BlSboWQ8KuaU56Yu"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="rAi27cpl5F9hqdjp">81. Revisión de la línea a tierra.</span><br id="3fLsjek2DZsIZJMt"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Vfu7BKn5xagArWa4">82. Evaluar su estado.</span><br id="Nr9Gwbm3bsvGIUX1"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="MQURlsUVXgySD7Mu">83. Revisión de la retenida.</span><br id="8eXHmDpd1MBUR2kV"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="q05DLckzXTFGrmhm">84. Diligenciar el formato de revisiones.</span><br id="RCaX7NnPZdAw8kNu"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="LvzQOzQRQHGWMTxM">85.
 Si se encuentran irregularidades reportarlas en el formato y proceder a
 informar al grupo de mantenimiento correctivo de red aérea para hacer 
la respectiva acción.</span><br id="s3h4xeketUQkjX58"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="K9irrn6DBiANu43k">86.
 Se pueden encontrar cortacircuitos puenteados, pararrayos 
explosionados, retenidas rotas, postes en mal estado, número de nodos 
ilegibles.</span><br id="XuJOXGLZfhBAj2FF"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="gwS7tMJCRaiefcnh">87. El balanceo se mide en los bajantes.</span><br id="E2v0yBzsPyTSfOWK"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="FX0fBIBE8KsY0fFx">88. Las mediciones siempre se hacen en hora pico entre las 10:40 am y las 2:00 pm.</span><br id="fPGVaTuUq7z8akUZ"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Xoxyi1ptfZYeQI9k">89.
 El balanceo resulta de la sumatoria de las tres corrientes de fase y su
 promedio al cual se deben acercar las tres corrientes.</span><br id="G4piFwLnhDNPQ6KS"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="3XfU6CtfHmF3GgS4">90. Para la corriente del neutro se determina que esta debe tender a cero.</span><br id="8qTLR70cyET1vaIq"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="8gqk4XXKMU2QCXOn">91. El procedimiento para el balanceo de las corrientes es el siguiente.</span><br id="6cwbaKR8OEiLSm0l"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="IDckgTkwH3pWQDPu">92.
 Con la pinza voltiamperimetrica se mide poste a poste la corriente de 
las acometidas alimentadas por la fase con mayor carga asociada.</span><br id="LVlMLd7TsiklNwEf"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="xlyvysIXtJsQri21">93. Se avisa al usuario que se va a quitar la energía y se comienza con el trabajo.</span><br id="CSusmiqqytMtEyqV"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="KUqAwSCuhLJ2TLhK">94. Se pasan las acometidas a las otras fases de acuerdo a las mediciones que se vayan haciendo.</span><br id="HRz3L1Fs9DPkoyKd"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="dFR1yMcXilxKUbMm">95. Esta operación se repite en cada poste.</span><br id="T15cagDpgc3yZxLP"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="RfFOcYj0eiuJlvO3">96. Se coordina con despacho y se informa la dirección donde se están haciendo los cambios.</span><br id="ytFoFoD7VcYGQl8O"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="xoQqVSzE1bC6OtIU">97. Finalizada esta labor se vuelve y se miden corrientes y voltajes en los bajantes.</span><br id="ctXKVUjIszjgB74j"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="2XyN8SzFOTSpfGEJ">98. Se verifica que el balanceo este correcto.</span></div>
<div id="x24cKZb6oA0NYRp0"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="glAdptHPHOpYXAev">99. Cambio de fase de acometida.</span></div>
<div id="j6PAlbIwQzU1GIim"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="9n25eVFJDLwOAEk4">100. Ubicar el vehiculo.</span></div>
<div id="3ZpPhlOAZbVVJfFx"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Kp220KfzoLxlFUjb">101. Señalizar la zona de trabajo.</span></div>
<div id="Fe3BLBK3jK2940YG"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="pvrRZktEcVDTVjRm">102. Ubicar la escalera.</span></div>
<div id="q02StzB4yxrp5awv"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="L5mQeIWVbWtUX3u3">103. El operario debe tener la indumentaria y la herramienta debida.</span></div>
<div id="B0Kt8wlksk8rqrQn"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="2vZybgBso54R6unZ">104. Con la llave respectiva aflojar el tornillo.</span></div>
<div id="u12c1ZJvvIUYWVHz"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="l37eRi6coMxPSd6X">105.
 Si el conector esta en mal estado se cambia el conector (se utiliza 
conector bimetálico cuando el empalme es aluminio – cobre).</span></div>
<div id="zNY7GL8Qx7Jb9hWy"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="0AAxfbsmDZjZdJ4d">106. Si la acometida es cobre – cobre se desentiza o se corta.</span></div>
<div id="zGMTD4Xfo3zMZNTe"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="6gdxoxAbMVtOjYla">107. Se pela el cable y se entiza nuevamente.</span></div>
<div id="RMbbDf0os56p6cQA"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="l3mtgxtgxUHGXL2K">108. Verificar el servicio con el usuario.</span></div>
<div id="neuh31d0YWoIXdSw"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="VZmozLIpbxQcr0KJ">109. Cambio de bajantes de transformadores de distribución de la red aérea</span></div>
<div style="text-align: justify;" id="CagkPMG56lxrQQGB"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Kx8wGKibWVCEm1Vm">110. Alistar Materiales y Herramientas:</span></div>
<ul id="SyxcDh0EhoVRirnI">
<li id="Y6XcXMkCuF910lVg"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="lIjUmXw47L89NnTt">Bajante 250 mcm.</span></li>
<li id="zXMbLtsKRe1NlQPN"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="9QyFAdyzotBJKpK3">Conectores.</span></li>
<li id="tVe69DzGMCk9di2U"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="RUZOUYiwnoSmke9c">Grapa dos tornillos.</span></li>
<li id="TnpsdsbdA8rm4M4B"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="APksLlgz86ho0Szj">Pinza voltiamperimetrica.</span></li>
<li id="xFoi6lPqZRtXcQF4"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="yVn1q5CjJLYxHqRF">Escalera.</span></li>
<li id="bNHSzEL26ErQyomO"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="GtcLS0KQvjQaTRLQ">Rompecarga.</span></li>
<li id="yMnN96jP0yWFFoUe"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="HsGZ2YYRSx9dH9nP">Alicate.</span></li>
<li id="SlN4XyyMbjBI5Veh"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="0F8n5Qb5itc9kaaS">Llave peston.</span></li>
<li id="TnRaezCf9fHatWXs"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="3nnKg9RGAA24ZNJX">Cuchilla.</span></li>
<li id="mpqeUGgyoap55mzY"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="idBIV1pFtEbGeE4z">Elementos de seguridad.</span></li>
</ul>
<div style="text-align: justify;" id="9gBYEWe7bZmYUtFM"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="criXbzum23LHL4pJ">111. Para cambiar los bajantes del transformador el procedimiento es el siguiente.</span><br id="8DMl1kP5AA2nUifi"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="GoCtCPqikE8pSZ7r">112. dentificar el circuito.</span><br id="u2BAaMakTJMfwbvy"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="7IDA7cGez5YAyiK6">113. Comunicar con despacho y prevenir el circuito.</span><br id="lmtFUMbNL4NdzJBg"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="kE5BNBNsnRwMW9VI">114. Abrir cortacircuitos.</span><br id="jgXJxQQ7gzMnoAJj"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="xaO1dWYd9fGTqZkE">115. Sino se pueden abrir porque tienen mucha carga se utiliza equipo rompe carga.</span><br id="nsSS7Eijtf5k6rsX"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="hS2EWsWfLPOFCByE">116.
 Se avisa a coordinación la dirección exacta donde se suspende el 
servicio temporalmente, para que este informe a los clientes.</span><br id="otbdRErRtfFXwST1"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="x3SIc1SnR1kQqHS6">117. Aplicar regla de oro.</span><br id="VHMoIaHI35qRw5ZW"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="d3WdwobQnmKn1SE3">118. Verificar que los porta circuitos estén abiertos.</span><br id="uIR83nmGzreR93l4"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="5uuFdk0nKpxOnpma">119. Verificar que el transformador este desenergizado.</span><br id="RHF62Zu1jt0814jV"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="h5l7yR5iscmhxm0m">120. Proceder a desconectar los bajantes malos.</span><br id="t3x5r4GguGaTusJa"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="jUMy4VU8sSRjpsDm">121. Instalar los bajantes nuevos.</span><br id="bFB3yvAEuk8F21Ga"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="JiXZyIGipTCfjZA0">122. Cerrar los cortacircuitos.</span><br id="x1ZEoYQJlqCqj4Zd"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="J58oEcILqjm993E7">123. Coordinar con despacho para quitar la prevención.</span><br id="EHTGtESzZeE3Gbou"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="WwXUVGZa7af9vqyq">124. Comunicar con central para avisar que el servicio ha sido restablecido en el sector.</span><br id="sDaiLPMrfqSKt3kS"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="JO6B1W8M65qmbWfO">125. Cambio y / o ajuste de grapas y / o conectores.</span></div>
<div id="6lR5TEdM0QvABhlg"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="OrMmlk8WuPTGgnTt">126. Materiales.</span></div>
<ul id="4Z4m9RtVt1uLzWr8">
<li id="jU021z6D0XRirtRQ"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="FyJlISI53ioSFznP">Grapas, conectores.</span></li>
</ul>
<span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="yr4XFrraHXvr6gMa">127. Cambiar conectores en acometidas.</span><br id="a92jUZSCIEbvQfLl"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="J8w2cgr3ighDM545">128. Se utilizan en empalmes aluminio – cobre.</span><br id="OPCJKV5sW7BiAxUS"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="f33kNs2ejlDsqPWB">129. Se abre la cuchilla del sitio donde se va a trabajar.</span><br id="NAkQwiXQlLrtzrya"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="A4XwuShgXh2Zf6fg">130. Se retira el conector en mal estado.</span><br id="h67oYvnxR4Hok0EO"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="jScKhpXpQtUxB2zY">131. Se instala el conector nuevo.</span><br id="3guE2ZSfuMzoraSY"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="LJY18kM440ub11vF">132. Se limpia el conductor con el cuchillo.</span><br id="xJp1hYlYZx06L3OW"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Y0T4RWwMdeJNNwpI">133. Se ajusta el conector.</span><br id="2dYOYAnFGCmDBYwM"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="x09dnjhalIs3haMz">134. Se cierra la cuchilla.</span><br id="jY9NlFAtKhx46LBx"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="WRl0oLnhGDkFxyai">135. Cambiar conector de transformadores.</span><br id="Jc2VwJHaytEDwj7i"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="4IoErTLSZS0yLXia">136. Se coordina con despacho y central.</span><br id="mRSlnaPF8078v5N7"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="EvDAoq3NlqjVTXYC">137. Se identifica el circuito.</span><br id="4s7wxzmr4Pgbx3Nd"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="cbCS8tSmfGp9VWGe">138. Se espera la autorización de despacho para desenergizar el transformador.</span><br id="2yHuSGfIO2gWX1QM"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="VDNeIMETX0FA8uWA">139. Se informa a coordinación sobre el sector que va a quedar sin energía.</span><br id="l1tCs1YKxjtb4wsX"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="nzWfI9GNVifgczHv">140. Se cuadra el vehiculo.</span><br id="i1HY46fpXGUJq54x"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="MUWo1hBjNTVwnueO">141. El operario con la indumentaria de seguridad colocada procede a amarrar la escalera con la Manila.</span><br id="NjmOIPTSi2KPFnDm"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Af5nV5Wtv3HuIOvY">142. Se puede utilizar grapa paralela de dos tornillos.</span><br id="8R9UUwqtyTgULGqK"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="5Ziq96Xu7VOKYC7F">143. Si el tendido es cobre – cobre.</span><br id="qBKDMLLqippQGTIC"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="SnzhVMd9lK3IJM4W">144. Se utiliza un entice por cada bajante.</span><br id="hN3vGruUhMhIcmq5"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="sqWQf0nSzuqV76sp">145. Se hace cambio de conector en los bajantes del transformador.</span><br id="KgGbDSpGnTP36B1h"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="UddLlOZXM6u0iEWR">146. Después de terminar se realizan ajustes.</span><br id="levcAU5O8tDXaEkc"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="gFE07DSDAqlhGcAG">147. Coordina con despacho para devolver la maniobra.</span><br id="O5aeWwkIUccMe4iQ"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="e9CPuCOP4ObyAMh1">148. Se comunica a central que el trabajo ha sido ejecutado.</span><br id="2o9Tlr1n2elgPuVQ"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ayCsT52vOai4lZEF">149. Se energiza cuando despacho quita la prevención del circuito.</span><br id="BMOfh0qhvhXXQJ5D"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="8nqKesg8ZpoSn3LC">150. Instalación y mantenimiento de líneas a tierra en pararrayos y transformadores.</span><br id="IIDIsK6GjSwKNGfB"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="eMOc3xMXjCZiFxld">151. Alistar Materiales y Herramientas.</span>
<ul id="DEjBge0QTp4ZBo4l">
<li style="text-align: justify;" id="XXZfu97qC1nyvs2h"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Dj1LgG1R2QDH9NOQ">Varilla 240, 5/8.</span></li>
<li style="text-align: justify;" id="Ue5diyjkgSlh4Jk0"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="AW5hvoc7yWOSfm4V">Alambre número 4 en cobre.</span></li>
<li style="text-align: justify;" id="hZN0vXBquQ4JNN94"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="bYBZwe2MlJ6gEn7T">Conector, entices.</span></li>
<li style="text-align: justify;" id="Kab5yatDR1DL2DTo"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="DJteQWQ9jCkSgjgz">Escalera.</span></li>
</ul>
<div style="text-align: justify;" id="i63uv7oGTEvGEeMz"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="RG7IN57y6zIjjV9f">152. Colocar señalización en sitio.</span><br id="dLzRuUi8pzVlbRpp"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="paoPvoCFTzO0jxSb">153.
 Instalar la escalera de forma segura y tratar en lo posible de no 
interferir con el desarrollo normal de las actividades de los habitantes
 del sector.</span><br id="cgnQj1ssP4uQhgN0"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="xpYpxCK651w15U4o">154. Comunicarse con despacho e Informar: la actividad a realizar, referenciar la ubicación del sitio de trabajo.</span><br id="Wfa2CKOKZLgKA2OM"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="V3ngu66rKm25n5MK">155. Se coloca la varilla.</span><br id="nzxVlF9CDR7kNACx"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="NCzJrmFccWZQ59Th">156. Se clava la varilla.</span><br id="23V6ZigCV6C5hDpM"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="pvRNq8GJUqGFOIQD">157. El conector se mete a la grapa y se ajusta o entiza.</span><br id="3OKdzYbkWWMzbzbM"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="MuxUcoRdF6JNe81f">158. Se mide el largo del cable para conectar al pararrayos o al transformador.</span><br id="rScjOSRSuo2FrX78"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="yOreanDv8bBlUteE">159. Se sube el operario al poste.</span><br id="EUdXWy34cyEJRtHf"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Z1W7GqWBAnHXRaHL">160. Se entiza el cable en el pararrayo o se conecta al terminal del transformador.</span><br id="8wFpHoaeKzx6b3Fp"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="3mBJ1YLDv4Rt4jAJ">161. Para mantenimiento de de líneas a tierra verificar ajustes en los terminales inferior y superior.</span><br id="pDCaWDuKgudVpAyI"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="v23CJOpRFAAD9FH2">162. Rasquetear con cepillo de alambre limpiando impurezas y sulfataciones.</span><br id="xozkAJ1K0ZP66cvV"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Qj7OzLtLdb9e8uxz">163. Informar a despacho la terminación de las tareas.</span></div>
<div id="0E0U91wAO4YbcHW9"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="d1uzcdKtE1ERdtBu">164. Retiramos los vehículos, los elementos de protección colectiva y la señalización.</span></div>
<div id="6tzkhdCwkLvMv1zt"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="qFsj8Lig1x9a26ku">165. Montaje de conjunto H en caliente.</span><br id="I77yqnDziKufayFF"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="6uX3SoxHaHd8phMW">166. Alistar materiales:</span></div>
<ul id="4UAoDDmGp1MNelta">
<li id="YCvmeqpuBT0IvtBh"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="9k2KhFuTWgU9IMRT">Poste primario de acuerdo a las condiciones de la red a intervenir.</span></li>
<li id="lH5O8QSpYhAHDabH"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="5lGuZkbOsFfC1xxH">Poste secundario de acuerdo a las condiciones de la red a intervenir.</span></li>
<li id="EncskzBqvkTfmBFA"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="vjLsy98xfjLdR5Y9">Crucetas de 2.40 metros.</span></li>
<li id="p2wO9s6iP98pyZdP"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="7TR8qSoVjCPSQOcR">Crucetas de 3 metros.</span></li>
<li id="qKegOJUoRJQbyNj6"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="qfr6nZMqa19VkNSw">Espigos rectos.</span></li>
<li id="IjbXqi2vfISM54gO"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="sGF0jku4Dihg4vCO">Aisladores de espigo.</span></li>
<li id="mKEdrcqoDQQA7B2S"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="o5JpPnIQJLUItx8N">Abrazaderas.</span></li>
<li id="cQphw1DXmCWtLqmf"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="8qRUFI6bwzmAioyO">Angulares.</span></li>
<li id="zYcixqsxwVocAkER"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="a5QGFXdu85oCwuGB">Pararrayos.</span></li>
<li id="fKjBIjMMfvKY4Tqj"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="8TEcUg36hCDCXMk1">Cortacircuitos.</span></li>
<li id="Gx0AZloWMpgUU1gR"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="GPvKsMFHMzLzU9GJ">Alambre de cobre.</span></li>
<li id="sRFqHrs6FpDJ2ZCc"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="BYvCn0pZ4kn1V16e">Cubos metálicos (soportes de cortacircuitos o pararrayos).</span></li>
</ul>
<span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="NgQHLAtcYWpTZEOy">167. Alistar herramientas y equipos:</span>
<ul id="8hJl67xvoo8cspyJ">
<li style="text-align: justify;" id="aUweOSXRtdTTEGLI"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="zK9RaBvA0boP3Tgn">Caja de herramientas (llaves de boca fija, llave peston, alicate, lija, cuchillo,&nbsp; etc.).</span></li>
<li style="text-align: justify;" id="HUvuTE3HyCKRb4uZ"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="fu3Ypw5VkrX2r2RG">Protectores de poste, Protectores de línea, protectores de cruceta y mantas (cuando se va a trabajar con líneas energizadas).</span></li>
<li style="text-align: justify;" id="fe9BidWSQdbnnqfX"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="mKu8FtryUWC7VB2l">Pinzas para asegurar mantas (cuando se va a trabajar con líneas energizadas).</span></li>
<li style="text-align: justify;" id="qR2sL0uvzk7PPkTO"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="iHJXTzzef7I0lunV">Protectores de aislador (cuando se va a trabajar con línea energizada).</span></li>
<li style="text-align: justify;" id="8CrOMRFMqEUWBnPC"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="VaixdyjA1cWTmJG1">Vehículo canasta o grúa.</span></li>
</ul>
<span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="QYC8XaonQGmUZ8Va">168. Colocar señalizaciones.</span><br id="8MkKXFwO1kZIUGEA"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="b1MDh9zlWfhvD1lN">169. Colocar el vehículo canasta en el sitio de trabajo.</span><br id="O321Z4VYl6cFUeSn"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="MeVY1cBmQnANWYOU">170. Coordinar con despacho para prevenir el circuito.</span><br id="PeEd56xfjJYlQoqm"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ryMMJMx9fHdpw7X8">171. Colocar los protectores de línea.</span><br id="vTZYUBdXdFTsEwGc"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="vkWJWWdfSopElGxN">172. Con la grúa hincar el poste primario con el protector de poste.</span><br id="fcCXYegWPbD2KIRm"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ddFMyXmjyJnp7Mf4">173. Instalar cruceta con aisladores y asegurar las líneas a los aisladores.</span><br id="bgKTu7fg4IEzDvLE"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="gU1FfBMcXkEJdHzO">174. Con la grúa hincar el poste auxiliar con protector de poste.</span><br id="6nIJiwS6h7DsPwbq"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="h0HtEAb8CVlvOewP">175. Colocar la cruceta auxiliar donde van las protecciones.</span><br id="cVS6LvDwMlgvX589"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="izsbXsWM3LS8c5hy">176. Instalar protecciones.</span><br id="UYbXCYyRX8PtnvXm"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="uZbrJ0ruPQW0OQwu">177. Proteger con una manta abierta las cabezas de los pararrayos.</span><br id="avZvumv6Qqz1uX4C"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="z6t7WwKoCafFJDPF">178. Energizar las protecciones.</span><br id="sB5aC1EjZuwbzmgS"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="FWXFrHFTXY77Mwhi">179. Cerrar los puentes.</span><br id="p2wjt8FDCXcBBqJ2"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="lL99lObG63I6cr0N">180. Realizar la misma maniobra especificada en los ítem 18 al 21.</span><br id="POmkdRx8C53X5AF9"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="d7VxuMh61JHi9h2l">181. Se retiran protectores de línea.</span><br id="SqKbzXwg8yFmbkCq"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="svKuaBdUqQgSeHOw">182. Retirar protector del poste.</span><br id="zlopJGkJXn6rENGp"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="8JthhGcYKg8wCs61">183. Se retira señalización.</span><br id="ANE4r3IDPF4Z9ZiB"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="317qdBpXtRnkvV6u">184. Informar a despacho la instalación del poste.</span><br id="uF77Hg0vnqFzmdxf"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="DvTImNqrz39SrOTG">185. Se retiran los vehículos.</span><br id="MWqrynJeGHgJXaNB"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ZQ4RMDu7BziARCyO">186. Montaje de poste metálico.</span><br id="WWv4BWE4ZkuFgvMr"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="8AqztCCI9TFwwrga">187. Alistar materiales.</span>
<ul id="bapBupLjtc9CTlXG">
<li id="gU2aAW6ZcfR5hOvc"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="58PtVxhZPc7lwsrs">Poste metálico secundario.</span></li>
<li id="B9DDVq7QrrGbycJx"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ppqpxjbRpMJDUCYl">Perchas y abrazaderas.</span></li>
<li id="FwYfB7lPTDWESZOI"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="FhIDvi1GFReDQM5b">Aisladores de carreto.</span></li>
</ul>
<span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="LnHhPzSDEyCLXNUi">188. Alistar herramientas y equipos.</span>
<ul id="WKtYTnfr0F6KHrMe">
<li id="9y8lAjaxP6Yxcnwh"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="gfwwkWepwUK0Nppz">Caja de herramientas (llaves de boca fija, llave peston, alicate, lija, cuchillo,&nbsp; etc.).</span></li>
<li id="VSrah5DbU7TJawv9"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="z1qoCXzst8C1o0Jz">Grúa.</span></li>
<li id="AWkfXeSGZ5barpAT"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="bBTg6OkeHJHVFmYS">Escaleras.</span></li>
<li id="UoPhsQFBjKpv2Ya0"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="FJOJypZ1KFJ54Bcm">Herramienta para excavar (pala ahoyadora, barretón, pala redonda y pisón).</span></li>
</ul>
<span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ACMVmvEPZeHHIVhX">189. Se utiliza posteadura metálica cuando no hay acceso de grúa o el espacio es limitado.</span><br id="nsfHbEofyX82nGdj"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="JiZ2oVQu5wL1nENY">190. El trabajo se realiza en línea desenergizada.</span><br id="BAq4l9fDEmQmA1jq"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="oNWwUJm0y2mzVTMe">191. Ubicar puentes o transformadores para proceder a abrirlos.</span><br id="NRWPB6wkOazbQLzi"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="mkxaKdW4A07ouulo">192. Se señaliza el área.</span><br id="zw8m7SbPcJVlJmW5"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="U249t04IHb0fxalS">193. Se excavan huecos previniendo que no pasen líneas de gas o de acueducto por el sitio.</span><br id="aizYbwCl6DQBcnUD"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="y0Gi5neVsLmB5hJx">194. Se coordina con despacho para prevenir el circuito.</span><br id="6rkUwg3HiCS5WlM0"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="kibDS56MJVAKAmEn">195. Se abren transformadores o puentes.</span><br id="bpyfEE0Hpfmsoew8"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="hce9U4dIDs9qZrMI">196. Se aplica la regla de oro.</span><br id="WTIgqbe8wG7jMAg7"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="PIP3uv5MfOu9lVLO">197. Se acoplan los cuerpos del poste si es modular.</span><br id="WQsGn6TKsl4S7CON"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="v38ekquKYSASMJhk">198. Si no es modular se iza de forma manual.</span><br id="EyRnQ8ou02OO7J4w"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="k1FtENl6Zkhje8gF">199. Se viste el poste.</span><br id="e9GgLOGpzjD7MLkm"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="1DHFvl182OWbA5O0">200. Se instalan lámparas de alumbrado público y acometidas, si es necesario.</span><br id="2hAcxgmEPetpZqpP"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="67uGv77Ue2cjl76H">201. Se cierran puentes o transformador.</span><br id="gZyy6Zy04LbSSHXl"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ziUYEZUezpjcx00o">202. Se informa a despacho para devolver la maniobra.</span><br id="0tkAT4OorIhlLNMp"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="sUE40vD7vuLxK0sc">203. Se retira señalización.</span><br id="NTZy2p3RiA78t6O2"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="g0Ubc6UPrbN9VY3g">204. Montaje y cambio de retenidas.</span><br id="NXrHKZ6Gn2WK99eE"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ejfhJ6aMxKwCg7bE">205. Alistar materiales.</span>
<ul id="YBtlqfYVaHZ6EZB0">
<li id="z0DZPyRMiNbtZOL0"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ghZVe7gARzRZal2E">Varilla para retenida.</span></li>
<li id="TYKsrIXIczD4Ut45"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="pGGO9sBr09bmZex2">Guardacable.</span></li>
<li id="bexhHBuJoAZYBd3j"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="eJjeSTpFYiDyxOxh">Entices 1.20 metros.</span></li>
<li id="NxZfyakwVi0t9RQA"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="wKCxY1bUGo0SdwTR">Cable para retenidas en acero.</span></li>
<li id="SfA1NEUdsBo5Sqzt"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="lGXUXaU6EcI5kQqh">Aislador de tensión de acuerdo al nivel.</span></li>
</ul>
<span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Z3MV5T53d3gPnU6z">206. Alistar herramientas.</span>
<ul id="wWqP3G1n6wx9icjp">
<li id="0hNJYRiCp4fGV9R9"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="llkGl72sdHb8QPC5">Caja de herramientas (llaves de boca fija, llave peston, alicate, lija, cuchillo,&nbsp; etc.)</span></li>
<li id="SAOLVCT8oFPoL3dk"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Ba8pfyisvzWqkhrG">Escaleras.</span></li>
<li id="hcf9m5grftSle1qg"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Rt10TYyMQl1SRAhq">Herramienta para excavar (pala ahoyadora, barretón, pala redonda y pisón).</span></li>
<li id="rIV6FkWekMls2KfD"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="pgDAGjMElgZJF1I8">Diferenciales, garras o comelones.</span></li>
<li id="Rml9nwisBcVW16Ag"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="NqHUGMdXaOoHDnqE">Protectores de línea y protectores de aislador.</span></li>
</ul>
<div style="text-align: justify;" id="USUpcwhT7gmKtZRt"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="EqZktUhnSdDCtpW1">207. Colocar señalizaciones.</span><br id="SrJ5feGhKX3DdKVP"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="5I4gONnFcAg2wr6r">208. Esta labor es parte de la construcción de nuevas redes.</span><br id="9yEdHgaPp0cE7NTz"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="sa2KMZzrADFnHyHe">209. Apertura de hueco.</span><br id="qkpMQMqTo3kG1tfw"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="bxIxvRQw7iyKCPRn">210. Proceder a instalar la zapata con la varilla.</span><br id="AkoTq1Y1AvDEdAh1"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="NltkM2WQ3EeNgdSg">211. Se apisona.</span><br id="tMD7Ac79UgVpj8kf"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="yQpTDPSyfT3JS6th">212. Se instala el cable de retenida en el poste.</span><br id="apwOO2BqGRfWRKQC"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="CHzZw6X9gtvTVfvQ">213. Se hace un ojo con doble vuelta al cable de retenida, donde se coloca a la abrazadera.</span><br id="a7CQZS05aMrxvuuB"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Z7gy8IA6GynYTvRi">214. Se tensiona desde la base la retenida con un diferencial y dos garras o comelones.</span><br id="KgYQRZr1mi1liDiC"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="MWlJwZF5i6qwqt5C">215. Se entiza la parte de abajo y se retiran los diferenciales y las garras.</span><br id="0ZiKOtz0IXDTjN7B"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="qdOe7QYjwpp5wkB3">216. Si es para el cambio de retenida se debe tener en cuenta lo siguiente.</span><br id="WCMnCKPfMkZYN4nW"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="f6QFbvGHr3C8CLO3">217. Si es para una retenida en ángulo.</span><br id="WYwFCeLC74XEtGqp"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="02UXtCVNlM9d6Xh0">218. 2Coordinar con despacho la prevención del circuito.</span><br id="TunSaAciVLBdXZEc"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Vz8RBq8HBfjvUgU8">219. Proteger la línea de media tensión con aisladores de línea.</span><br id="nk7J11p2cnQensQl"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="NnGDYa3i4GeTIZXr">220. Se asegura el poste con la grúa de forma que no se vaya a caer.</span><br id="ATN3Mwtaw2aPD5Tn"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="YUndseJXRgAtQz91">221. Se corta o desentiza la retenida.</span><br id="gkLRhnhbc5HdLMzi"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Q2agqGFK2xNS7FjD">222. Se instala la retenida nueva siguiendo los pasos expuestos en el montaje.</span><br id="57FOk3Cu506UuhnH"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="rHLBMA81c08e2zOD">223. Se retira la grúa.</span><br id="Yks7T8emXzKKQ1Jx"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="HUTDxLhdzJbvLu4g">224. Se quitan los protectores de línea.</span><br id="xhBFztnVDlF3pvYh"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="9NwJ9GwwSWpDxfB8">225. Se comunica con despacho para quitar la prevención.</span><br id="4jFDhXWyAUOGfbHh"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="K1bsHH26qz0eOeXv">226. Si es para una retenida en Terminal:</span><br id="AMsMQKWL1mZobQ6Z"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="QLVv7bqgyq6q4rni">227. Se coloca la grúa frente al poste.</span><br id="MYqNfcxe0PmaeYZH"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="2yX7ShcKrm4QyUXn">228. Se realizan las actividades para retenida en ángulo.(284 a 289)</span><br id="e9KYq6UMvy1JdkEI"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="sWOvE9rrvuLv5XZf">229. Si es para una retenida doble Terminal.</span><br id="Z7JN1hC9NweFw3MU"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="bpWY5qHjClTEHvRz">230. Se realizan las actividades para retenida en ángulo.(284 a 289)</span><br id="COfjcuuxZ7J2XugL"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="QB1I9UzBRvgQMfUU">231. Si es para una retenida combinada con poste a terminal o en stop.</span><br id="yR7mydwIwAdSRwn3"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="7PD4JISWilaV0Ymf">232. Se realizan las actividades de la retenida en terminal.</span><br id="u7fhUNpEUaXOCLLk"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="FCKCbAvrVyppAGE0">233. Instalación de equipos de flexibilidad.</span><br id="olMqL39dMoiKIwR2"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="HTCTY38vfjDWUg8r">234.
 Recibir orden de trabajo de parte del ingeniero jefe y coordinar&nbsp; 
el&nbsp; proceso, la logística los equipos de apoyo (carro canasta, 
grúa, vehículo transporte)&nbsp; y los materiales.</span><br id="b2D24Fm2C0rXFgmx"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="nLbzX5tlzBuTEYNw">235.
 Verificar con los conductores el estado de los vehículos, centros 
médicos más cercanos,&nbsp; rutas de evacuación rápida sistemas de 
comunicación en caso de accidente.</span><br id="XhQANRrMsyDw7Ku5"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="vohf0DJdbOihJOD6">236.
 Informar al grupo el trabajo a realizar, la dirección, ubicación hora 
de inicio y hora de finalización y&nbsp; verificar el estado anímico de 
los integrantes del grupo.</span><br id="HqzBKEqhUFLUlfna"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="acpa5BxXcvb4sMcH">237.
 Verificar materiales, herramientas, elementos&nbsp; de protección 
personal&nbsp; (EPP) elementos de protección colectiva (EPC).</span><br id="zPqxXULqc6ZbWhJW"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="tVnfkZbOkNpzAIbz">238.
 En el sitio verificar el área de trabajo dirección, correcta número de 
nodo próximo, estado de las vías (alto flujo vehicular, vías estrechas, 
abundante flora, zona anegada.</span><br id="yW8N2Zddr4tAjBw4"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="7OJXMbzqukk33jwf">239.
 Verificar en apoyos&nbsp; adyacentes estado de aisladores, amarras 
puentes, conectores, líneas picadas objetos extraños y estado general de
 los&nbsp; postes.</span><br id="yxQehCiXRQ5Y9ISE"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="iGTDdkBhHDkgC2lG">240. Coordinar con el grupo el trabajo a realizar y&nbsp; el procedimiento.</span><br id="lzWuBb3Hh2WGfG0y"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="hRSgkXv5YzQH9M4p">241. Delimitar el área de trabajo.</span><br id="DVy3JYdhBAjAZfsS"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="cFxovy41WjrXTRFF">242. Organizar los EPP y EPC en lugar seguro&nbsp; seco&nbsp;&nbsp; limpio y sobre una lona, realizar inspección visual.</span><br id="l9I3McInlMapyo7z"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="pZgCHYaue2hHS8FC">243.
 Instalar la canasta de forma segura, aterrizarla&nbsp; y tratar en lo 
posible de no interferir con el desarrollo normal de las actividades de 
los habitantes del sector.&nbsp;&nbsp;</span><br id="RTJin5X2l44t6Bb4"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="WXoav8vx9kFF1cGS">244.
 Coordinar con centro de despacho la prevención del circuito, 
(indicando: dirección, número de nodo cercano, numero de proyecto (si lo
 hay)&nbsp; trabajo a realizar y pedir información de equipo de 
flexibilidad cercano y la carga que maneja el circuito.</span><br id="ZSDnCRj151JWwDF7"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="wWzvQbB7mJKSaNCb">245. Informar al grupo el nombre del circuito (s) la subestación alimentadora.</span><br id="gm9jX41YXHBPIMiw"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="4Sv2cPN9pzTAqNii">246.
 Proceder con el cubrimiento de todos los puntos calientes (las tres 
líneas)&nbsp; con&nbsp; protectores de línea de acuerdo al nivel de 
tensión .y protegiendo a medida que va entrando al circuito línea 
exterior, del centro y línea interna. Se debe proteger un tramo no 
inferior a cinco metros tratando de dejar un metro cubierto antes de la 
perpendicular imaginaria de la línea al hueco.</span><br id="8DoGGGHZtMRjzreQ"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="oj8UPTvtE0yREwFy">246.
 Una vez cubiertas las tres líneas se retira la canasta, se instala la 
grúa se aterriza y procedemos a vestir el poste con tres 
protectores&nbsp; de 9, 6 y 12 de acuerdo al diámetro del mismo y 
colocándole una manila 14 metros&nbsp; en la punta.</span><br id="4P2cRH31kWKzgGAF"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="hMTkEwfKunzcTQ6K">247. Se iza en forma lenta y segura de tal forma que no haga contacto con líneas&nbsp; así estén protegidas.</span><br id="BQUNKoUhoqgEALqz"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="jbBqu3g0cV5aymAu">248.
 Cuando el poste esta vertical se debe guiar al hueco este&nbsp; se 
realiza con dos linieros dotados cada uno con un par de guantes&nbsp; de
 acuerdo al nivel de tensión de trabajo.</span><br id="D8rqtqsMAI0JG70Q"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="fK97rcrYZms3TlBX">249.
 Una vez hincado el poste y apisonado se retira la grúa, procedemos a 
instalar la cruceta y los aisladores, para esto se debe colocar la línea
 del centro en punto central más alto.</span><br id="LcchsS56tQTgro8u"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="D7JhGVArW0oXMk9K">250.
 Se instala un protector de punta de poste una manta cubriendo el 
protector de línea esta se coloca en el centro y se amarra para que no 
se deslice, se bajan los protectores de poste para dar espacio de 
instalar las abrazaderas, se colocan estas en el poste y se instala la 
cruceta. Detallamos que en este momento las líneas 251. laterales están 
por debajo y protegidas. Se instalan los aisladores de espigo y se 
aseguran a la cruceta.</span><br id="XkQq8v3MyzmccKWZ"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ao4JZ7JVoI5NCnH5">252.
 Se coloca protector de cruceta debajo del aislador se coloca una manta 
abierta rodeando el cuello del mismo se sube la línea interior la 
colocamos en el aislador&nbsp; dejamos las amarras con las puntas&nbsp; 
hacia arriba y descubrimos una parte de la línea para amarrarla al 
aislador, una vez realizado el procedimiento retiramos la manta y 
colocamos protector de aislador.</span><br id="yBGo4ncNYYUH5QbS"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="tRGUmnEdjEiZQSXE">253. Procedemos con la línea exterior de la igual forma que la interior.</span><br id="AOwUyhachRBcQN7F"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="HJJV3Jkc5qazt2x7">254.
 Para la línea del centro, la bajamos le retiramos la manta&nbsp; y la 
colocamos en el aislador&nbsp; verificamos que el aislador de punta 
poste no interfiera descubrimos una pequeña parte para amarrar al 
aislador.</span><br id="Tpnsozl7Cm6My5W8"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="wlsqHSYbMsid1Inp">255.
 El siguiente paso es instalar protecciones en la cruceta. Iniciando de 
la línea externa instalamos pararrayos (DST) cortacircuitos y 
energizamos de la línea interna a la externa.</span><br id="eFJ7TT5EfXNpDF79"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="O78fUPdrOVFRDoTI">256.
 Una vez energizadas las protecciones procedemos a retirar los 
protectores de líneas los protectores de poste retiramos la tierra de la
 canasta&nbsp; las señales de delimitación y dejamos el circuito libre.</span><br id="af1Nv5xcBvv9ydRo"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="SMWkGQy6d9j4duNq">257. Instalación de Equipo de Flexibilidad (Seccionalizador) en un conjunto cruceta centro doble terminal cerrado con puentes.</span><br id="npK3YgROvz1JWdKB"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="48yVgQijIJdmY8CP">258. En el sitio se instala la canasta y se aterriza.</span><br id="XUUCIn4aN5SNNWkW"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="HuUb4St5RLZH6xqC">259.
 Una vez en el sitio se cubren las fases con 6 protectores de 
línea&nbsp; 6 protectores de aislador un protector de punta poste de 
acuerdo al nivel de tensión.</span><br id="0HMl9gkqLXFSyp9r"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="rS72txbA2Qf56jGc">260.
 Procedemos a retirar los puentes horizontales y en su lugar instalamos 
un puente aislado (jumper)&nbsp; y de acuerdo al nivel de tensión.</span><br id="hT2NB1HHIR8Iujhb"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="2bNwrRAoKBelXvAp">261.
 Empezamos con la línea interna, utilizamos el puente un protector de 
línea con que se forra el puente, una manta que se instala sobre la 
cruceta, una&nbsp; vara de parqueo para soportar el mismo, 
instalamos&nbsp; el puente sobre la cruceta, colocamos la vara en la 
línea y fijamos el conector del puente a la misma, en el otro extremo 
colocamos el conector del puente a la línea previo retiro de una pequeña
 parte del protector de fase. En el extremo ubicado en la vara probamos 
continuidad y fijamos el conector a la línea.</span><br id="L025A42y7cFTPw35"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="V7N8u2zLuKtMeCUr">262.
 Retiramos el puente horizontal retirando los protectores de aislador el
 aislador de punta poste y desentizando o cortando con cizalla aislada 
el puente.&nbsp; Una vez retirado utilizamos el mismo procedimiento con 
las otras dos fases.</span><br id="cOO7DAiFY6y9rXCP"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="zQhkeRWgi4IPiqqm">263.
 Una vez retirados los puentes instalamos los pararrayos (DST) 3 en cada
 lado del circuito de acuerdo al procedimiento, instalándolos de línea 
externa a interna se fijan al polo a tierra y se conectan de forma 
inversa a su instalación de línea interna a externa protegiendo con una 
manta o protector de pararrayo la parte superior al momento 
de&nbsp;&nbsp; su conexión.</span><br id="Lf1pXRUoviXlSgtI"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="B4RFyTIfvS1RyguB">264.
 Una vez retirados los puentes horizontales y conectados los DST 
continuamos con la instalación del equipo, por medio de la grúa se fija 
al poste se coloca la caja de control, conectamos la misma probamos 
apertura y cierre y procedemos a conectarlo a la línea.</span><br id="NsHjY3R2lxKd5J1k"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Xnhx7GCQ0WCsOnK9">265.
 La conexión debe hacerse primero por el lado de la fuente con el equipo
 abierto&nbsp; procediendo de la línea interna a la externa para que el 
liniero se aleje de las partes energizadas.</span><br id="bUB8WpOpc5IQFrmW"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="2fkMGOPVOgkzBP9l">266.
 Una vez conectado se cierra, se prueba continuidad con el equipo de 
detector de tensión, se abre y se conecta por el lado de la carga.</span><br id="q6h8N95prMlLpai1"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="WT75HJbxDFL8Z5Bt">267.
 Una vez conectado se bloquea el equipo para proceder a retirar los 
puentes aislados (jumperes), retirar los protectores de líneas, 
confirmar ajustes del equipo y dejarlo operativo.</span><br id="Phy39nPkXvNk3Y3B"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="aKs6o4W09OGFN6C8">268. Retirar señales de prevención, retirar línea a tierra de la canasta,&nbsp; informar a despacho y dejar circuito libre.</span><br id="3xRw63BGCFIFYElm"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="azGqNuzt0scmZGn2">269. Para el equipo reconectador se aplican los mismos pasos que para un seccionalizador (322 al 332).</span><br id="ymPiHC9slWih1uLJ"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="wBjg5HGZo7qseIdb">270.
 Se debe tener en cuenta que la caja de control del reconectador es 
alimentada por un transformador monofásico (5 KVA – máximo 10 KVA), los 
cuales deben ser instalados y conectados previo a la conexión del 
reconectador.</span><br id="tpF6yjRcLwY3ggYw"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ujExiZtSPRhSICFv">271.
 Para la instalación del suiche se tienen en cuenta los mismos pasos que
 para un seccionalizador (322 al 332), pero se exceptúa que como no hay 
puentes horizontales porque es un conjunto doble terminal abierto no se 
utilizan los puentes aislados&nbsp; y tiene la particularidad de estar 
instalado en la frontera de dos circuitos diferentes, aunque también se 
puede utilizar en la frontera del mismo circuito.</span><br id="V3uGB5DdjEz2mBw6"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Yex2FxQuV5BAmrTw">272. Montaje o cambio de acometida de Red Subterránea.</span><br id="EUP7tNVA6QBzKljc"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="9Qj9Nst44N24hAdi">273. Recibir los resultados de las pruebas de localización de fallas, para analizar el diagnóstico del estado del o los cables.</span><br id="GyLTgdKyXznxVKF3"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="DrOUNgwtp2itDFkM">275. Dirigirse al sitio.</span></div>
<div style="text-align: justify;" id="mUSJCDU3q7S3W78z"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="HseLYll2sJV7E9VM">276. Señalizar el área de trabajo.</span></div>
<div id="tkvLS4s4KS0qRdOs"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="WUro7tMULnRzKXik">277. Comunicarse con despacho para prevenir el circuito donde se va a desarrollar el trabajo.</span><br id="1VH7YaQBHezxrRGS"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="fUIFvnDoCDDnWkkQ">278. Aplicar regla de oro.</span></div>
<div id="K2YDYv37TqVCNigY"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="OnRmYrWC6L9wvxD0">279. Evaluar el estado de las construcciones civiles que hacen parte de la acometida.</span><br id="jlsD1VvabUVXlzCj"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="lBC16NLWcBZwjdnS">280. Revisar el estado de la ductería, utilizando sonda y verificar si el ducto no esta obstruido.</span></div>
<div id="A91CV1d68wqnTrO5"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="xM8er7x1XlROJp6M">281. Si se presenta obstrucción, solicitar la intervención del equipo vactor.</span></div>
<div id="7JLuZRMPvmIhgkN7"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="mMnyzxfnqhuN58Rh">282. Ubicar el equipo vactor con sus herramientas y equipos, para comenzar a despejar la ductería de sus obstrucciones.</span></div>
<div id="fgj6JaRGadkyjvqb"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="VszsqPjnPMnpkA3b">283.
 Si el ducto sigue obstruido, se recomienda realizar nuevamente todas 
las obras civiles.Coordinar con el grupo de canalización todas las 
actividades que se necesitan para retirar ductos existentes, rompimiento
 de vías, así como también las actividades de reconstrucción que 
consisten en enterramiento de ductería nueva, realización de 
canalizaciones, pavimentación de vías.</span></div>
<div id="skjdbqZJzkPF94Nt"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="8Nfu2ia1bsMVUffO">284.
 También se coordina con el usuario, si es el caso, dejar temporalmente 
una acometida mientras se hacen las respectivas obras.</span></div>
<div id="V6EJDAOQDqGhTl5q"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="5KPGOSGbkk2ziHUg">285.
 Se instala el servicio provisional con acometida aérea y transformador 
de distribución si es necesario dependiendo de la carga instalada o la 
existencia de una subestación en el predio, este trabajo lo realiza el 
personal de mantenimiento de la red aérea, según el Manual de 
Procedimientos Seguros en Red Aérea, ver páginas 31 a 34.</span><br id="I3lkgTYpRdp2WBtO"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="CBSbzlij9SwzfyZ7">286.
 Las obras civiles se hacen por parte de grupo de canalización según el 
Manual de Procedimientos Seguros Red Subterránea, Mantenimiento y 
Operación de Subestaciones, ver páginas 42 y 43.</span></div>
<div id="Ygyt6N0Tap06Tr3l"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="2058tdHl2kqWMlEC">287. Ejecución del Montaje o Cambio de Acometidas.</span><br id="4mlPaf5pRgE9KiyE"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="l8DKJ04esnCnBi6c">288. Comunicarse con despacho para prevenir el circuito asociado al sitio donde se va a trabajar.</span></div>
<div id="eAKtsU9tGLWG6D3c"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="WQFDxOuw2ZHMpF4R">289. Aplicar las reglas de oro.</span><br id="SUgBgfvfCcEKpz0a"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="5CkQuid02y4GNIQB">290. Abrir la cámara.</span><br id="IHz32HIvUeVvquzt"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="qOnR8h7hcsARNoW6">291. Introducir sonda en la ductería que va hacia el predio.</span></div>
<div id="zgPlftlWcpml2maK"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Rw1uv3vZOPJwb5xk">292. Extender el cable nuevo que se va a utilizar para la acometida.</span></div>
<div id="cBiVWUNFLiZLhwQF"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="v6EtJsecQnNzR6vS">293. Marcar los cables en sus extremos&nbsp; para que al momento de la conexión la secuencia sea la correcta.</span><br id="dBTSOV9H5yoBGTYn"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="X99gtDg3d9izLKvK">294. Sondear por la ductería desde la cámara hasta el predio o hasta la subestación interna, si esta existe.</span></div>
<div style="text-align: justify;" id="cxIopyVE904ZKYaw"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="HQeXg7UgSmMazccq">295. Luego introducir el cable amarrado a una manila, por la ductería sondeada.</span></div>
<div style="text-align: justify;" id="a48goIKVw0QOtBOU"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="rEXNQ5qavXQv6ogb">296. Comenzar a introducir el cable por la ductería que esta sujeta al poste.</span></div>
<div style="text-align: justify;" id="pIlBM9py2NUodIOW"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="VOFeuCBwx9BECZhq">297.
 Paralelemente introducir el cable de guarda (cable desnudo) en ductería
 ubicada en el poste y en la ductería que va hacia el interior del 
predio.</span></div>
<div style="text-align: justify;" id="f2LjEHsrRbFgreB8"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ElA4BrngSkDqWhvc">298.
 Construir los terminales en cada uno de los tres cabes que hacen parte 
de la acometida (tanto al exterior como al interior).&nbsp; Colocar los 
terminales elastoméricos tantoa al interior como al exterior, teniendo 
encuenta el tipo de terminal a utilizar.</span></div>
<div style="text-align: justify;" id="LfCVpEWvb7qnUcsX"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="mtjTn3vpeLMsrshb">299.
 Antes de conectar el cable se le mide el aislamiento, para verificar 
que durante el sondeo no se haya presentado ningún daño con el 
aislamiento del cable. Utilizar el equipo HSW o el Megger.</span></div>
<div style="text-align: justify;" id="5Yz5w7AUGPxKDc5i"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="AkdtUDUlYrM2y0Q6">300. Instalar la varilla de puesta a tierra al interior de la cámara y aterrizar el cable de la varilla (cable desnudo).</span></div>
<div id="GDjTliIfd3Rc1s3x"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="wWoNKLD8Eryh9Xlz">301. Cuando existe un servicio provisional instalado, este se debe desenergizar.</span></div>
<div id="Vae9mwhMu5F1v8Bs"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="FdyuLieDliXq4EGa">302. Se conectan los cables monopolares a la cruceta, con los respectivos soportes.</span></div>
<div id="BrphwuLPkg90WmgK"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="6FthMVkeuEG8KTBr">303.
 Se conectan las líneas de tierra a cada una de las pantallas de los 
cables exteriores.&nbsp; El otro extremo se conecta al cable de guarda 
(desnudo), tanto los exteriores como los interiores.</span><br id="ibLQjdUfI24jYMkA"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="wFaGylDqpWeIdv7Q">304. Se conectan los puentes desde la base interior de los contactos hasta los conectores de los terminales elastoméricos.</span></div>
<div id="ZMeHEGXO3iBwny9X"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="YKUFPvHv8xDTIV9k">305. Probar la acometida nuevamente con el equipo HSW o el Megger.</span><br id="vFAEKnGKJvQJWSKR"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="9f9V82uxWKFVlfud">306. Verificar&nbsp; la capacidad y el estado de los fusibles antes de cerrarlos.</span></div>
<div id="5wdDtPRd7xGoLjwF"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="JFhqXXRxTapFWc5c">307. Si es necesario, cambiar los fusibles.</span><br id="5Pf5Pa8SQUFRRMJK"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="56UmrVDkqVpPD2QO">308.
 Verificar al interior del predio: a) si en la subestación esté todo 
conectado y listo para cerrar seccionadores (totalizador o breaker 
principal de carga) . b)antes de cualquier maniobra para energizar no se
 encuentre ninguna persona extraña en la subestación o cerca de los 
equipos a energizar.</span></div>
<div id="BDBEi6q14EbxHyrT"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="OGXfoud7Zhss1TfK">309. Se baja la carga (abrir totalizador o breaker principal de carga).</span><br id="QPnvKHT3pp5kTLyH"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="QbvWqvQpeiw0DUw1">310. Se cierran los cortacircuitos ubicados en la transición red subterránea –red aérea (en el poste).</span></div>
<div id="JEqbV4rbd2s3DRjS"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="DuWMvjQN3Lh4ew8S">311. Se verifica voltaje y secuencia en fases en el transformador por baja tensión.</span></div>
<div id="mZSbO9uIRZZZczI4"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="wMHffkug2JSm6Oln">312. Se cierra la carga (cerrar totalizador o breaker principal de carga).</span><br id="ZxF4fsR1Dg2pXM7c"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="38ZgthLOmZeos3gF">313. Se comunica a despacho la maniobra y se espera a que se quite la prevención del circuito.</span></div>
<span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="bTiOSEfQxpskveqR">314. Se cierra la cámara.</span><br id="LJ5T3Fnn1qKL6FM5"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="1lvpYPvfcDvZiefv">315. Se asea el sitio de trabajo.</span><br id="jh5w8iPoOtGatTW3"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="5pIHqkR2ICjRJ4zZ">316. Se quita señalización.</span><br id="KEjrQ2XFpvK4YQKi">
<p id="eTLueWeoEbZbjMBx">&nbsp;</p>
</div>
<div class="mceNonEditable" id="YvsDQZyLPMuOeoU3">
<p id="T7kxTghC396mtlWC"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="EjeMYp82woKVTGUA">7.&nbsp;&nbsp;&nbsp;&nbsp; DOCUMENTOS RELACIONADOS</span></p>
</div>
<div id="oFxPpzmHtsGTPpxM">
<p style="text-align: justify;" id="KozZ7VQp6iV6bGEY"><span style="font-size: 12pt; font-family: arial,helvetica,sans-serif;" id="Ho0Y0NazRaqRg9Ov">7.1. DOCUMENTOS INTERNOS</span></p>
<ul id="UdWWFW1aufgxXiFR">
<li style="text-align: justify;" id="wdP736upyS2HsVUg"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="RzxNPT5F29eaOxJF">Ver Normograma/Gestión de Talento Humano/Internas</span></li>
<li style="text-align: justify;" id="TPfIZ0YLO2M5vPQY"><span style="font-family: arial, helvetica, sans-serif;" id="hDf1ucWU5L2Zoxz0"><span style="font-size: 16px;" id="VditClvWlseROIAU">199P01I008G001<smartcode data-source="docs" data-attributes="aW5kZXg9IjUzNzYiIGxpbms9InRydWUiIA=="><span class="document_obsolete_link" data-id="7646" data-name="MATRICES DE PRIORIZACION DE RIESGOS DE EMCALI EICE E.S.P."><span class="query_documents" title="199P01I008G001 (Ver. 2 @ 2018-12-26)">MATRICES DE PRIORIZACION DE RIESGOS DE EMCALI EICE E.S.P.</span><span class="label label-danger">Obsoleto</span></span></smartcode></span></span></li>
<li style="text-align: justify;" id="Dk1uvq8nsPNVgVgi"><span style="font-family: arial, helvetica, sans-serif;" id="51aaYkLFjxNLOYFl"><span style="font-size: 16px;" id="l1mtrGqOUoeq3mEk">199P01I004<smartcode data-source="docs" data-attributes="aW5kZXg9IjUwNDgiIGxpbms9InRydWUiIA=="><span class="document_obsolete_link" data-id="8943" data-name="DESARROLLAR ACTIVIDADES DE RIESGO ALTO "><span class="query_documents" title="199P01I004 (Ver. 2 @ 2020-11-18)">DESARROLLAR ACTIVIDADES DE RIESGO ALTO </span><span class="label label-danger">Obsoleto</span></span></smartcode></span></span></li>
<li style="text-align: justify;" id="V1vfEaDLv1MWHkFD"><span style="font-family: arial, helvetica, sans-serif;" id="QJK4UXJQYJUEaaKT"><span style="font-size: 16px;" id="a1DvgcVv30zPMbey">199P01I006<smartcode data-source="docs" data-attributes="aW5kZXg9IjUwOTgiIGxpbms9InRydWUiIA=="><span class="document_obsolete_link" data-id="5783" data-name="ENTREGAR ELEMENTOS DE PROTECCION PERSONAL, DOTACION DE ROPA Y CALZADO"><span class="query_documents" title="199P01I006 (Ver. 2 @ 2017-04-26)">ENTREGAR ELEMENTOS DE PROTECCION PERSONAL, DOTACION DE ROPA Y CALZADO</span><span class="label label-danger">Obsoleto</span></span></smartcode></span></span></li>
<li style="text-align: justify;" id="rugcxHjHu3Yk9aRr"><span style="font-family: arial, helvetica, sans-serif;" id="6HLIKJBa0LsPRrjU"><span style="font-size: 16px;" id="jVJccUb90nfIVtQe">199P01I010G001<smartcode data-source="docs" data-attributes="aW5kZXg9IjUwNjEiIGxpbms9InRydWUiIA=="><span class="document_obsolete_link" data-id="6928" data-name=" PLANES DE EMERGENCIA EMCALI EICE ESP"><span class="query_documents" title="199P01I010G001 (Ver. 3 @ 2018-02-05)"> PLANES DE EMERGENCIA EMCALI EICE ESP</span><span class="label label-danger">Obsoleto</span></span></smartcode></span></span></li>
<li style="text-align: justify;" id="M3kN8QiFysEfqh0u"><span style="font-family: arial, helvetica, sans-serif;" id="ByJ2nYe9dmXmzHOF"><span style="font-size: 16px;" id="jLr4GLCTAFZCkZFX">198P01I001<smartcode data-source="docs" data-attributes="aW5kZXg9IjUwNjIiIGxpbms9InRydWUiIA=="><span class="document_obsolete_link" data-id="8080" data-name="SEGUIMIENTO AL CUMPLIMIENTO DE REQUISITOS LEGALES EN SEGURIDAD Y SALUD EN EL TRABAJO"><span class="query_documents" title="198P01I001 (Ver. 2 @ 2020-07-07)">SEGUIMIENTO AL CUMPLIMIENTO DE REQUISITOS LEGALES EN SEGURIDAD Y SALUD EN EL TRABAJO</span><span class="label label-danger">Obsoleto</span></span></smartcode></span></span></li>
</ul>
<p style="text-align: justify;" id="Uvzz2Pt4h8iyq918"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="lBZBewa0qOKSde8N">&nbsp;</span></p>
<p style="text-align: justify;" id="ouO2Loz5BeRWF1Lt"><span style="font-family: arial, helvetica, sans-serif; font-size: 12pt;" id="XiHh7ECQznRnC7mG">&nbsp;</span></p>
<p id="eU0S5HlJ90Zo7S50"><span style="font-size: 12pt; font-family: arial,helvetica,sans-serif;" id="k4RPcANWisa6nVf2">7.2. REGISTROS</span></p>
<ul id="Ml9w8jlyD78rIEew">
<li id="qU62TqBOIlrtxoFK"><span style="font-size: 12pt; font-family: arial,helvetica,sans-serif;" id="4nD0UEP2ho4CxawQ">Orden de trabajo<br id="hP8ML6elIXiC7V9O"></span></li>
</ul>
<p id="FCJ3rCvVG0wNXvv9"><span style="font-size: 12pt; font-family: arial,helvetica,sans-serif;" id="O3xL61VxHnZHDobk">7.3. DOCUMENTOS EXTERNOS</span></p>
<p style="text-align: justify;" id="yLDAUuxmsGwZ6fBH">&nbsp;</p>
<ul id="satqvS6hsGUliMBJ">
<li id="aUXN7vVqda6qHyXC"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="HBSXSXHpdjhanEUV">RETIE.</span></li>
</ul>
<ul id="ECAOisVjZHxIz2b8">
<li id="uRe8g5JpSsrJg8J2"><span style="font-size: 12pt;" id="zq6NQe0IBrwWeksI"><span style="font-family: Arial;" id="9rHFpl5ewTwXA3rJ"><span style="font-family: arial,helvetica,sans-serif;" id="apxapiilywUYQwSL">NTC 2050</span><br id="Aqi8I4Buk0zW38PQ"></span></span></li>
<li id="fcq9bNttWryrnPH8"><span style="font-family: arial, helvetica, sans-serif;" id="zyisBM1DR26ksjJ0"><span style="font-size: 16px;" id="CmBjhzBroDn2bVdX">Ver Normograma/Gestión de Talento Humano/Externas</span></span></li>
</ul>
<p id="iz9AW6RRHdMsn4nh"><span style="font-family: arial, helvetica, sans-serif;" id="BacAQlnIMRGN2kvg"><span style="font-size: 16px;" id="lqqSUVkXxzBgWFIW">&nbsp;</span></span></p>
</div>
<div class="mceNonEditable" id="MXZGpI2WTrThNhOm">
<p id="79qmlEpF7Qq1jpVA"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="ZwTmvZGHu1mCOsYJ">8.&nbsp;&nbsp;&nbsp;&nbsp; ANEXOS</span></p>
</div>
<div id="Ux8NILekhbQnfneJ">
<ul id="QzZ6VL3fEgBjnndh">
<li id="VXU5xq1xqnviMeNR"><span style="font-size: 12pt;" id="PqR6XrtemAr4IvaF">N/A</span></li>
</ul>
<p id="sWSpSsNBMbI8fM6k">&nbsp;</p>
</div>
<div class="mceNonEditable" id="7H0hdXgCDvC3y40a">
<p id="DD6Pf1st2FrUWgRu"><span style="font-family: arial,helvetica,sans-serif; font-size: small;" id="EUmRQT4rFxZbgG2v">9.&nbsp;&nbsp;&nbsp;&nbsp; OBSERVACIONES</span></p>
</div>
<div id="yRR2PWULUzCPKC7D">
<p style="text-align: justify;" id="KKgYyy2MzQUWOXkN"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="saQsSJoL9Xr5ed8H">Las personas que participaron en la documentación del presente procedimiento por parte de la UENE de EMCALI fueron:</span></p>
<p style="text-align: justify;" id="rCRc2h9wSKR5OBiw"><span style="font-size: 12pt;" id="TS2GyzjC0YrppN20">&nbsp;<span style="font-family: arial, helvetica, sans-serif;" id="0A7Zc9ab07Lv8ru6">Nelson
 Rodríguez 
Hinestroza&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
 Supervisor I</span></span></p>
<p style="text-align: justify;" align="left" id="5nKQUVqitD50DN5G"><span style="font-size: 12pt; font-family: arial, helvetica, sans-serif;" id="HifijYPC18yPjeJd">&nbsp;José
 Tomás 
Cifuentes&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
 Supervisor Red Subterranea Energía</span></p>
<p id="azuNYmIP8RIfaijO"><span style="font-size: small;" id="sdfSTEjPRS594Gvs"><span style="font-family: Arial;" id="OCbXizyAtih5Kmm4">&nbsp;</span></span></p>
<table style="width: 100%;" border="1" id="PckYZwqBBIsGVRbW">
<tbody id="HDVsAARqZzM9IKhv">
<tr id="8dVI4ZD2I3Y8tw8r">
<td id="hLc08PatM4OCM8F3"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="TheLvWRWRfNJrAor">Elaborado por:</span></td>
<td colspan="2" id="E0FdCuuUZIZeYcmm"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="Ru5u1EjEgWNq0BRj"><smartcode data-source="firma" data-attributes="bW9kbz0iMiIg"><span class="ul query_signature" style="list-style-type: none; padding-left: 5px; text-align: left;"><span class="li" title="@ 2022-09-13 08:19:17">JAIME HOLGUIN HURTADO <br><span style="color:#666666; font-size:10px">521 - INGENIERO DE OPERACION Y MANTENIMIENTO II - 521 </span></span></span></smartcode></span></td>
</tr>
<tr id="bxSrXzswGjQxNGDQ">
<td id="BAmQBTSMYYnweK05"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="uuFJuRawT521q82p">Revisado por:</span></td>
<td colspan="2" id="3WN7NaKAbw1gjf9K"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="xw2WjWKg5374I1Fe"><smartcode data-source="firma" data-attributes="bW9kbz0iMyIg"><span class="ul query_signature" style="list-style-type: none; padding-left: 5px; text-align: left;"><span class="li" title="@ 2022-09-13 08:19:46">JAIME HOLGUIN HURTADO <br><span style="color:#666666; font-size:10px">521 - INGENIERO DE OPERACION Y MANTENIMIENTO II - 521 </span></span></span></smartcode></span></td>
</tr>
<tr id="tMfXASwrprCHSENU">
<td id="7mObDEbortBLTNs0"><span style="font-family: arial,helvetica,sans-serif; font-size: 12pt;" id="HDS2giZjqbOcOV2M">Aprobado por:</span></td>
<td colspan="2" id="iXI8CCdlgcf5OQ8H"><span style="font-family: arial, helvetica, sans-serif;" id="wcsfta5CrRkdxFb0"><span style="font-size: 16px;" id="pvRNbFFOnMD1M5FM"><smartcode data-source="firma" data-attributes="bW9kbz0iNSIg"><span class="ul query_signature" style="list-style-type: none; padding-left: 5px; text-align: left;"><span class="li" title="@ 2022-09-22 17:10:20">JAIRO IVAN SOSSA REINA <br><span style="color:#666666; font-size:10px">JEFE DE DEPARTAMENTO </span></span></span></smartcode></span></span></td>
</tr>
</tbody>
</table>
</div>
<div class="mceNonEditable" id="tNru3HUKcURPUFJ3">
<table style="width: 100%;" border="1" id="vMVuPvwEu16f7Wq0">
<tbody id="4RZeeOIZ4J9H3PXZ">
<tr id="Ppasc6XNuiTiF4bu">
<td style="text-align: justify;" id="9zTg3ELJZlibwFO8"><span style="font-size: x-small;" id="N1alhITtp6P1ynrB">Cualquier
 impresión o copia de los documentos del SGC sin el sello de copia 
controlada se entiende como documento no controlado y es responsabilidad
 del funcionario verificar con el área de Gestión de calidad la vigencia
 de la versión</span></td>
</tr>
</tbody>
</table>
</div>        <div class="document-footer">ANDERSON JOSE MARIN CORREA @ 2026-07-10, 14:54:13</div>
      </div>
                  <div class="dv-sheet sheet1"></div>
      <div class="dv-sheet sheet2"></div>
    </div>
  </div>
  
      <script type="text/javascript">
      $(function () {
        $(document).bind("contextmenu", function () {
          return false;
        });
        disableSelection(document.body);
      });
    </script>
      <style type="text/css">
      @media print {
        body {
          display: none !important
        }
      }
    </style>
      <style type="text/css">
      body, img, a, p, div {
        -webkit-user-select: none;
        -moz-user-select: none;
        -ms-user-select: none;
        user-select: none;
      }
    </style>
    <script>


    $(function () {
      if (window.history.length > 1) {
        $('.revert-icon').addClass('document-go-back')
      }
      $('a').click(function (e) {
        let tmpRegex = new RegExp('.*?\/document\/view\/id\/', 'g');
        let anchor = this;
        let match = tmpRegex.exec(anchor.href);
        if (match !== null) {
          e.preventDefault();

          let id = anchor.href.match("\/id\/(.*)");
          if (id != undefined) {

            $.ajax({
              url: daruma.config.absolute_url + '/document/isObsolete',
              data: {id: id[1]},
              success: function (data) {
                if (data['isObsolete']) {
                  swal({
                      title: 'Información del Registro',
                      text: 'Esta tratando de acceder a un documento en estado obsoleto',
                      confirmButtonText: 'Notificar al equipo de trabajo',
                      cancelButtonText: 'Buscar versión vigente',
                      animation: false,
                      showConfirmButton: data['isObsolete'],
                      showCancelButton: data['hasActiveVersion'],
                      closeOnCancel: true,
                      closeOnConfirm: false
                    },
                    function (isConfirm) {
                      if (isConfirm) {
                        $.ajax({
                          url: daruma.config.absolute_url + '/document/notifyObsoleteDocument',
                          data: {
                            id: '11668',
                            document_name: $(anchor).text()
                          },
                          success: function (data) {
                            swal({
                              title: 'Notificaciones',
                              text: 'Enviada',
                              type: 'success'
                            });
                          }
                        });

                      } else {
                        window.location.href = data['url']
                      }
                    },
                  );
                } else {
                  window.location.href = anchor.href;
                }
              }
            });
          }
        }
      });

      $('div#document-viewer div:not([class])').each(function () {
        var $div = $(this);

        if ($div.html() === '') {
          $div.append($('<br>'));
        }
      });

      $('div#document-viewer p:not([class])').each(function () {
        var $p = $(this);

        if ($p.html() === '') {
          $p.append($('<br>'));
        }
      });

      var enableSpanFix = 1
      if (enableSpanFix) {
        $('div#document-viewer span:not([class])').each(function () {
          var $span = $(this);

          if ($span.html() === '') {
            $span.append($('<br>'));
          }
        });
      }

      $('div#document-viewer p:not([class],[id])').each(function () {
        var $p = $(this);
        if ($p.html() === '<br>') {
          $p.remove();
        }
      });

      if(!daruma.config.document_enable_download_pdf_component) {
        $('#execute-export-pdf').remove();
      }

      if(!daruma.config.document_enable_download_word_component) {
        $('#execute-export-word').remove();
      }

      if (!daruma.config.document_enable_orientation_view) {
        $('.right').remove();
      }
    });
  </script>
</div>
<style type="text/css">

  p { white-space: normal; }
  p.span { white-space: normal; }
  td.p.span { white-space: normal; }

  @media print {
    #sidebar {
      display: none;
    }
    body {
      width: auto;
      background: #ffffff;
    }

    #document-viewer {
      position: fixed;
      width: 100%;
      top: 0;
      left: 0;
      height: 100%;
      margin: 0;
      padding: 0;
    }

    .sheet_section {
      page-break-inside: avoid
    }
  }
</style>

  <style>
    #toast-container {
      display: flex ;
      justify-content: center ;
      align-items: flex-start ;
      position: fixed ;
      top: 20px ;
      width: 100% ;
      pointer-events: none ;
    }

    #toast-container > div {
      padding: 15px 15px 15px 50px;
      width: 400px;
    }
  </style>

</div></body></html>